Extracorporeal Life Support Organization (ELSO) 
General Guidelines for all ECLS Cases 
August, 2017 
Introduction 
This guideline describes prolonged extracorporeal life support (ECLS, ECMO), 
applicable to patients of any age with cardiac or respiratory failure. Related 
guidelines with more specific discussion for categories of patients follow the same 
outline. 
These guidelines describe useful and safe practice, prepared by ELSO and based on 
extensive experience.  The guidelines are approved by the ELSO Steering Committee 
and are considered consensus guidelines. The guidelines are referenced to the ELSO 
Red Book which includes evidence based guidelines where available. These guidelines 
are not intended to define standard of care, and are revised at regular intervals as new 
information, devices, medications, and techniques become available. 
The background, rationale, and references for these guidelines are found in 
“Extracorporeal Life Support: The ELSO Red Book, 5th Edition, 2017” published by 
ELSO. These guidelines address technology and patient management during ECLS. 
Equally important issues such as personnel, training, credentialing, resources, follow up, 
reporting, and quality assurance are addressed in other ELSO documents or are center- 
specific. 
The reference is: 
ELSO Guidelines for Cardiopulmonary Extracorporeal Life Support 
Extracorporeal Life Support Organization, Version 1.4 August 2017 
Ann Arbor, MI, USA 
www.elso.org 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 1 
 
 ELSO General Guidelines 
Version 1.4 August 2017 Page 2 
Contents 
I. Patient Condition (Chapters 11, 19, 29, 37, 44) ............................................................... 4 
A. Indications ................................................................................................................. 4 
B. Contraindications ....................................................................................................... 4 
C. Specific patient considerations .................................................................................. 4 
II. Extracorporeal Circuit (Chapters 4, 5) ............................................................................. 4 
A. Criteria for selecting circuit components ................................................................... 4 
1. Blood flow for cardiac support .............................................................................. 4 
2. Blood flow and gas exchange for respiratory failure (VA or VV) ........................ 5 
B. Circuit components .................................................................................................... 5 
C. Pump .......................................................................................................................... 5 
1. Inlet (suction) pressure ........................................................................................... 5 
2. Outlet pressure ....................................................................................................... 5 
3. Power failure .......................................................................................................... 6 
4. Hemolysis .............................................................................................................. 6 
D. Membrane lung (often called the Oxygenator) (Chapters 4, 5) ................................. 6 
E. Sweep gas .................................................................................................................. 7 
F. Priming the circuit ......................................................................................................... 7 
G. Heat exchanger .......................................................................................................... 8 
H. Monitors .................................................................................................................... 8 
I. Alarms ........................................................................................................................... 9 
J. Blood tubing .................................................................................................................. 9 
K. Elective vs. emergency circuits ................................................................................. 9 
III. Vascular Access (Chapters 4, 12, 20, 30, 38, 47) .......................................................... 9 
A. The modes of vascular access are ............................................................................ 10 
B. Cannulas .................................................................................................................. 10 
C. Cannulation .............................................................................................................. 10 
1. Methods................................................................................................................ 10 
2. Cannulation technique ......................................................................................... 10 
3. Management of the distal vessels ........................................................................ 11 
 
 ELSO General Guidelines 
Version 1.4 August 2017 Page 3 
4. Adding or changing cannulas............................................................................... 12 
IV. Management during ECLS (Chapters 4, 5, 14, 22, 32, 40, 49) ................................... 12 
A. Circuit related .......................................................................................................... 12 
1. Blood flow ........................................................................................................... 12 
2. Oxygenation ......................................................................................................... 12 
3. CO2 clearance ....................................................................................................... 13 
4. Anticoagulation (Chapters 6, 7, 8) ....................................................................... 13 
5. Circuit monitors, alarms, and safety (Chapters 4, 5) ........................................... 15 
6. Component and circuit changes ........................................................................... 17 
7. Traveling (Chapter 66) ......................................................................................... 17 
B. Patient related management (Chapters 4, 5, 14, 22, 32, 40, 49) .............................. 18 
1  Hemodynamics ....................................................................................................... 18 
2. Ventilation............................................................................................................ 18 
3. Sedation................................................................................................................ 20 
4. Blood volume, fluid balance and hematocrit (Chapters 8, 41, 62) ...................... 21 
5. Temperature ......................................................................................................... 21 
6. Renal and nutrition management (Chapters 4, 41, 62) ........................................ 22 
7. Infection and antibiotics ....................................................................................... 22 
8. Positioning ........................................................................................................... 22 
9. Bleeding (Chapter 7) ............................................................................................ 22 
10. Procedures (Chapter 6) ........................................................................................ 24 
V. Weaning, Trials off, Discontinuing ECLS for Futility ................................................... 25 
(Chapters 4, 16, 24, 34, 42, 51) .............................................................................................. 25 
A. Weaning ................................................................................................................... 25 
B. Trial off .................................................................................................................... 25 
C. Decannulation .......................................................................................................... 26 
D. Stopping support for futility .................................................................................... 26 
VI. Patient and Disease Specific Protocols ........................................................................ 26 
VII. Expected Results (per patient and disease category) ................................................... 26 
 
ECLS is the use of mechanical devices to temporarily (days to months) support heart or 
lung function (partially or totally) during cardiopulmonary failure, leading to organ 
recovery or replacement. Supporting literature, evidence, and rationale for these 
guidelines is in the ELSO Red Book. In this document references to specific chapters in 
the 5th Edition Red Book are identified “ Chapter x.”  
I. 
A. 
Patient Condition (Chapters 11, 19, 29, 37, 44) 
Indications 
The primary indication for ECLS is acute severe heart or lung failure with high 
mortality risk despite optimal conventional therapy. ECLS is considered at 50% 
mortality risk, ECLS is indicated in most circumstances at 80% mortality risk. Severity 
of illness and mortality risk is measured as precisely as possible using measurements for 
the appropriate age group and organ failure. See patient- specific protocols for details.  
Other elective indications are to support heart and or lung function during 
temporary nonfunction, such as extensive bronchoalveolar lavage, operations on the 
trachea or mediastinum, or coronary artery occlusion during procedures. 
B. 
Contraindications 
Most contraindications are relative, balancing the risks of the procedure 
(including the risk of using valuable resources which could be used for others) vs. the 
potential benefits. The relative contraindications are: 1) conditions incompatible with 
normal life if the patient recovers; 2) preexisting conditions which affect the quality of 
life (CNS status, end stage malignancy, risk of systemic bleeding with anticoagulation); 
3) age and size of patient; 4) futility: patients who are too sick, have been on 
conventional therapy too long, or have a fatal diagnosis. See patient-specific protocols 
for details. 
C. 
II. 
A. 
Specific patient considerations 
See patient-specific protocols 
Extracorporeal Circuit (Chapters 4, 5) 
Criteria for selecting circuit components 
The circuit is planned to be capable of total support for the patient involved, 
unless the intent is specifically partial support (i.e. CO2 removal for asthma) 
1. 
Blood flow for cardiac support 
Access is always venoarterial. The circuit components are selected to support 
blood flow 3 L/m2/min (neonates 100 cc/kg/min; pediatrics 80 cc/kg/min; adults 60 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 4 
cc/kg/min.) The best measure of adequate systemic perfusion is venous saturation 
greater than 70%. Achieving a desired flow is determined by vascular access, drainage 
tubing resistance, and pump properties. 
2. 
Blood flow and gas exchange for respiratory failure (VA or VV) 
The membrane lung and blood flow should be capable of oxygen delivery and 
CO2 removal at least equal to the normal metabolism of the patient (i.e. an oxygen 
delivery of 6 cc/kg/min for neonates; children 4-5 cc/kg/min; adults 3 cc/kg/min), This 
will usually equate to VV blood flows of 120 ml/kg/min for neonates down to 60-80 
ml/kg/min for adults. Oxygen delivery capability is determined by blood flow, 
hemoglobin concentration, inlet hemoglobin saturation, and membrane lung properties. 
Carbon dioxide removal always exceeds oxygen delivery when the circuit is planned for 
full support. 
If the circuit is planned for CO2 removal only, access can be venoarterial, 
venovenous, or arteriovenous. Typical blood flow is approximately 10-25% of cardiac 
output, which is sufficient to remove the CO2 produced by metabolism (3-6 cc/Kg/min). 
CO2 removal is determined by the blood flow and the sweep gas rate, the inlet PCO2 and 
the membrane lung properties. 
B. 
Circuit components 
The basic circuit includes a blood pump, a membrane lung, and conduit tubing. 
Depending on the application, additional components may include a heat exchanger, 
monitors, and alarms. 
C. 
Pump 
The pump should be able to provide full blood flow for the patient, as defined 
above. Any pump which meets the specifications can be used (modified roller with inlet 
pressure control; centrifugal or axial rotary pump with inlet pressure control; peristaltic 
pump). 
1. 
Inlet (suction) pressure 
With the inlet line occluded the suction pressure should not exceed minus 300 
mmHg. The inlet pressure can be very low (minus 300 mmHg) when the venous 
drainage is occluded (chattering) which causes hemolysis. Inlet pressure in excess of 
minus 300 mmHg can be avoided by inherent pump design or through a servocontrolled 
pressure sensor on the pump inlet side. 
2. 
Outlet pressure 
With the outlet line occluded the outlet pressure should not exceed 400 mm/Hg 
(inherent in the pump design or by a servocontrolled system).  
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 5 
3. 
Power failure 
The pump should have a battery capable of at least one-hour operation, and a 
system to hand crank the pump in the event of power failure. 
The pump and circuit should have a mechanism to alarm for or prevent reverse 
flow (arterial to venous in the VA mode) if the power fails. 
4. 
Hemolysis 
The plasma hemoglobin should be less than 10 mg/dl under most conditions. If 
the plasma hemoglobin exceeds 50 mg /dl, the cause should be investigated. 
D. 
Membrane lung (often called the Oxygenator) (Chapters 4, 5) 
The gas exchange material in membrane lungs may be solid silicone rubber, a 
microporous hollow-fibre (polypropylene for example), or a solid hollow-fibre 
membrane (PMP, polymethyl pentene for example).  Membrane surface area and 
mixing in the blood path determine the maximum oxygenation capacity (the rated flow). 
When used for total support, the membrane lung should provide full O2 and CO2 
exchange for the patient as defined in II.A. The gas exchange capability of a specific 
membrane lung is described as “rated flow” or “maximal oxygen delivery.” These are 
two ways of describing the amount of desaturated (75%) blood that can be nearly fully 
saturated (95%) per minute 
Rated flow is the flow rate at which venous blood (saturation 75%, Hb 12 mg%) 
will be fully saturated (95%) at the outlet of the membrane lung. Maximal O2 delivery 
is the amount of oxygen delivered per minute when running at rated flow. This is 
calculated as outlet minus inlet O2 content (typically 4-5 cc/dL, same as the normal 
lung) times blood flow. For example, a specific device has a rated flow of 2 L/min, 
(max O2 100 ccO2/min). If the blood flow required for total support of a patient is 1 
L/min (O2 about 50 cc/min) this membrane lung will be adequate. If the blood flow 
required for total support is 4 L/min, this membrane lung is not adequate and the circuit 
will need two of these membrane lungs in parallel, or a larger membrane lung rated at 4 
L/min. 
In venovenous mode, recirculation of infused blood may occur, raising the inlet 
saturation well above 75%. In this situation, the outlet-inlet O2 difference per unit of 
blood flow is decreased, and higher blood flow, cannula repositioning, increased patient 
volume or higher hematocrit is/are required to provide the desired amount of O2 
delivery. 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 6 
E. 
Sweep gas 
For most applications, the sweep gas will be 100% oxygen or carbogen (5% 
CO2, 95% O2) at a flow rate equal to the blood flow rate (1:1). Increasing the sweep 
flow will increase CO2 clearance but will not affect oxygenation. Water vapor can 
condense in the membrane lung resulting in poor CO2 clearance, and may be cleared by 
intermittently increasing sweep gas flow to a higher flow. 
For CO2 clearance only, blood flow can be as low as 0.5 L/min/m2. The 
membrane lung can be smaller than that required for full support, and the sweep gas 
flow is typically oxygen at 10:1 (gas:blood). 
Avoiding air embolism via the membrane lung.  Air or oxygen bubbles can 
pass through the membrane into the blood if the sweep gas pressure exceeds the blood 
pressure, or if the blood pressure is subatmospheric (this occurs when there is no blood 
flow or blood pressure, and blood drains from the membrane lung into the tubing by 
gravity, entraining air through the membrane lung). This is a specific problem with 
microporous hollow fiber devices but can also occur with silicone or polymethyl
pentene lungs due to very small holes in the membrane which can allow air entrainment. 
Prevention is achieved by maintaining the blood side pressure higher than the gas side 
pressure. This is accomplished by including a pressure popoff valve or pressure servo 
regulation control in the sweep gas supply, and by keeping the membrane lung below 
the level of the patient, so that if the pump stops the risk of entraining air from the room 
will be minimized. Even with silicone and PMP lungs it is safest to maintain the 
membrane lung below the level of the patient 
F. 
Priming the circuit 
The assembled circuit is primed under sterile conditions with an isotonic 
electrolyte solution resembling normal extracellular fluid including 4-5 MEq/L 
potassium. The prime is circulated through a reservoir bag until all bubbles are 
removed. This can be expedited by filling the circuit with 100% CO2 before adding the 
prime. Microporous membrane lungs are quick to prime because gas in the circuit can 
be purged through the micropores. The circuit can be primed at the time of use, or days 
before. It is not recommended to use a primed circuit after 30 days.  
Before attaching the circuit to the patient, the water bath is turned on to warm 
the fluid. ECLS is usually instituted with crystalloid prime. Many centers add human 
albumin (12.5 gm) to “coat” the surfaces before blood exposure. For infants, packed 
RBCs are added to bring the hematocrit to 30-40. When blood is added to the prime, 
heparin is added to maintain anticoagulation (1 unit per cc prime) then calcium is added 
to replace the calcium bound by the citrate in the bank blood. If time allows, it is helpful 
to verify the electrolyte composition and ionized calcium before starting flow. For 
emergency cannulation, the prime can be crystalloid with dilutional effects treated after 
initiating flow. 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 7 
G. 
Heat exchanger 
A heat exchanger is needed if it is necessary to control the blood and the patient 
temperature at a specific level. Heat exchangers require an external water bath which 
circulates heated (or cooled) water through the heat exchange device. In general, the 
temperature of the water bath is maintained <40º Celsius, and usually at 37º. Contact 
between the circulating water and the circulating blood is very rare, but should be 
considered if small amounts of blood or protein are present in the circulating water, or if 
unexplained hemolysis occurs. The water in the water bath is not sterile and may 
become contaminated. The water bath should be cleaned and treated with a liquid 
antiseptic from time to time. 
H. 
Monitors 
Monitors are designed to measure circuit function and to alarm the operator of 
abnormal conditions. Most circuits will include: 
1. Blood flow is commonly monitored by direct measurement of blood flow 
using an ultrasonic detector, or can be calculated based on pump capacity and 
revolutions per minute for a roller pump using standardized tubing. 
2. Pre and post membrane lung blood pressure measurements can include 
maximum pressure servo regulation control to avoid over pressuring. 
3. Pre pump venous drainage line pressure (to avoid excessive negative suction 
pressure by the pump) can be used as a servo regulation system to prevent excessive 
suction. 
4. Pre and post membrane lung oxyhemoglobin saturation measurements: The 
venous oxyhemoglobin saturation is a valuable parameter for managing and monitoring 
both circuit and patient factors related to oxygen delivery and consumption. The post 
membrane lung saturation monitor will determine if the membrane lung is working at 
rated flow, and if function is deteriorating. Blood gases are measured from pre 
oxygenator and post oxygenator sites either by continuous on line monitoring or batch 
sampling. The primary purpose of measuring blood gases (as opposed to online 
saturation) is to determine the inlet and outlet PCO2 to evaluate membrane lung 
function, and blood pH to determine metabolic status. 
5. Circuit access for monitors, blood sampling, and infusions. Luer connectors 
and stopcocks provide access to the blood in the circuit. The number of access sites 
should be minimized, but at least two are necessary (pre and post membrane lung). 
Blood access sites should be avoided between the patient and the inlet of the pump 
because of the risk of entraining air. It is acceptable to use the circuit for all blood 
sampling and infusions, although some centers prefer to give infusions directly to IV 
lines in the patient.  
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 8 
I. 
Alarms 
Pre and post membrane lung pressure and alarms. These measurements will 
determine the transmembrane lung pressure gradient. Clotting in the oxygenator is 
represented by increasing membrane lung pressure gradient.  
Many centers use a bubble detector on the blood return line. Pressure and 
bubble detector alarms can be used to clamp lines and turn the pump on or off to 
automate these safety factors. 
J. 
Blood tubing 
Tubing length and diameter will determine the resistance to blood flow. Tubing 
is chosen to allow free venous drainage, and avoid high resistance pressure drop on the 
blood return side. The blood flow through 1 meter of tubing at 100 mmHg pressure 
gradient for common internal diameter in inches is: 3/16:1.2 L/min; ¼:2.5 L/min; 3/8:5 
L/min; ½:10 L/min 
A “bridge” between the arterial and venous lines close to the patient is a useful 
circuit component, particularly for periods off bypass during VA access., during 
weaning, or during an emergency. However, when clamped the bridge it is a stagnant 
area which can contribute to thrombosis and possibly infection. In general, if a bridge is 
used, it should be maintained closed during most of the ECLS run, with a system for 
purging the bridge of stagnant blood when it is not in use 
K. 
Elective vs. emergency circuits 
The characteristics of individual components are listed above. Emergency 
circuits should be available within minutes of the call to a patient, and should be fully 
primed with crystalloid and ready to attach as soon as the patient is cannulated. They 
should also include safety factors to prevent high negative pressure on the inlet side and 
high positive pressure on the outlet side to avoid errors during emergent cannulation and 
attachment. The emergency circuit may include a microporous membrane lung (easy to 
prime), and a centrifugal pump (high-pressure limited, does not require monitors or 
alarms during initial set up). 
III. 
Vascular Access (Chapters 4, 12, 20, 30, 38, 47) 
Vascular access is usually achieved by cannulation of large vessels in the neck 
or the groin. The blood flow resistance of the venous drainage cannula will determine 
the amount of total blood flow that can be delivered by the circuit. The resistance of the 
blood return cannula will determine the pressure in the post membrane lung blood 
return line, related to blood flow. Variations can be used for specific patient conditions 
(see patient protocols). 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 9 
A. 
The modes of vascular access are 
1. Venoarterial (required for cardiac support, appropriate for respiratory 
support) 
2. Venovenous (no hemodynamic support, preferred for respiratory support 
because it avoids using a major artery and avoids potential systemic 
embolism) 
3. AV-arteriovenous (limited to low blood flow, specifically for CO2 removal)  
B. 
Cannulas 
The term “cannula” refers to the catheter that goes directly into the vessel for 
ECLS, to differentiate that device from all other catheters. The blood flow resistance of 
vascular access cannulas is directly proportional to the length and inversely proportional 
to the radius to the fourth power. Therefore, the internal diameter of the catheter is the 
most important factor controlling blood flow resistance. Other factors such as side holes 
and tapering sections also affect resistance, and the resistance increases at higher flows, 
so the characteristics of each cannula must be known before cannulation. Blood flow at 
100 mmHg gradient for commonly used cannulas is described in the patient -specific 
protocols. Cannulas are chosen to provide the desired blood flow (section II A) above. 
C. 
Cannulation 
1. 
Methods 
Cannulas can be placed via: 1) cut down, 2) percutaneously by a vessel 
puncture, guidewire placement, and serial dilation (Seldinger technique), 3) by a 
combination of cut down exposure and Seldinger cannulation, or 4) by direct 
cannulation of the right atrium and aorta via thoracotomy. Cut down exposure of the 
neck vessels is usually necessary in neonates and small children.  Percutaneous 
cannulation is commonly used for VV-ECMO in children over two and in adults. 
Direct cardiac cannulation is usually used for patients who cannot come off CPB in 
the OR, using the CPB cannulas. 
VV access can be gained with a double lumen cannula, or two separate venous 
cannulas. 
2. 
Cannulation technique 
A bolus of heparin (typically 50-100 units per kilogram) is given just before 
cannula placement, even if the patient is coagulopathic and bleeding. 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 10 
Direct cut down cannulation. Cannulation is usually done in the ICU with full 
sterile preparation and OR team. Deep sedation/anesthesia with muscle relaxation is 
essential to prevent spontaneous breathing which can cause air embolus. Local 
anesthesia is used for the skin. Dissection exposes the vessels. Direct handling of the 
vessels is minimized as much as possible to avoid spasm. Topical lidocaine or 
papaverine is helpful to avoid spasm. Ligatures are passed around the vessels above and 
below the cannulation site. Heparin is given IV (50-100 units per kilogram) and the 
distal vessels are ligated. The proximal vessel is occluded with a vascular clamp, the 
vessel opened, and the cannula placed. If the vessels are very small, if there is difficulty 
with cannulation, or if spasm occurs, fine stay sutures in the proximal edge of the vessel 
are very helpful. The vessel is ligated around the cannula, often over a plastic “boot” to 
facilitate later cannula removal. In the femoral artery a non-ligation technique can be 
used (see semi-Seldinger technique below) which may ensure sufficient flow past the 
cannula to ensure distal perfusion 
Percutaneous cannulation. Cannulation is done in the ICU, OR, or cath lab 
with full sterile preparation. The OR team is not essential but there should be a plan for 
direct cutdown access if there are complications with percutaneous placement. The 
safest technique is to place small conventional intravascular catheters first.  The position 
of these preliminary catheters is verified by blood sampling or measuring the blood 
pressure. After full sterile preparation a guidewire is passed into the small catheter and 
the small catheter is removed followed by serial dilators. The final large dilator acts as 
an obturator for the cannula itself. With current equipment, two people are necessary to 
do percutaneous access: one to load of the dilators on the wire and pass the dilators, and 
one to occlude the vessel between dilators to avoid bleeding. When using the Seldinger 
technique with a large dilator and cannulas, it important to check the wire after each 
dilator. If the wire is kinked or bent, it must be removed and replaced with a new wire. 
The use of the ultrasound or fluoroscopy can help with cannula positioning. The heparin 
bolus can be given any time after the main wire is placed. 
Semi-Seldinger technique. Performed in the ICU, OR, or cath lab under 
anaesthesia with aseptic precautions.  The vessel is exposed by cut down but not 
dissected.  A small (20G) IV catheter is passed into the vessel through the skin distal to 
the incision. Correct placement can be confirmed by aspiration and then heparin is 
administered. This catheter is then used to place the large guidewire. Dilator exchanges 
lead to placement of the ECMO cannula. The wound is then closed over the cannula, 
which is then treated like a standard percutaneous cannula. The advantages of this 
technique over a pure percutaneous approach are speed, accurate assessment of vessel 
size, and flexibility of approach. 
3. 
Management of the distal vessels 
If the neck cutdown access is used, the vein and artery are ligated distally, 
relying on collateral circulation to and from the head. Some centers routinely place 
cephalad venous cannulae but this is an institutional preference and is not mandatory. If 
the access is via the femoral vessels the venous collateral is adequate but the femoral 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 11 
artery is often significantly occluded. If distal arterial flow to the leg is inadequate a 
separate perfusion line is placed in the distal superficial femoral artery by direct 
cutdown, or in the posterior tibial artery for retrograde perfusion. 
4. 
Adding or changing cannulas 
If venous drainage is inadequate and limited by the blood flow resistance of the 
drainage cannula, the first step is to add another venous drainage cannula through a 
different vein. It may be possible to change the cannula to a larger size, but removing 
and replacing cannulas can be difficult. If a vascular access cannula is punctured, 
kinked, damaged, or clotted, the cannula must be changed. If the cannula was placed by 
direct cutdown, the incision is opened, the vessel exposed, and the cannula replaced, 
usually with the aid of stay sutures on the vessel. If the cannula was placed by 
percutaneous access, a Seldinger wire is placed through the cannula to facilitate cannula 
change.  
IV. Management during ECLS (Chapters 4, 5, 14, 22, 32, 40, 49) 
A. 
Circuit related 
Circuit components are selected based on patient size (II.A) 
1. 
Blood flow 
After cannulation blood flow is gradually increased to mix the circulating blood 
with the prime; then, blood flow is increased until maximum flow is achieved. This is 
done to determine the maximum flow possible based on the patient and the cannula 
resistance. After determining maximum possible flow, the blood flow is decreased to 
the lowest level that will provide adequate support. Ideally for VA access, the pump 
flow is decreased until the arterial pulse pressure is at least 10 mmHg (to assure 
continuous flow through the heart and lungs during ECLS), but this is often not possible 
when the heart function is very poor. For VV access, adequate support is defined as 
arterial saturation greater than 80%.  For VV access, flow is decreased from maximal 
until the arterial saturation is at the desired level (greater than 80%).The physiologic 
goals (mean arterial pressure, arterial and venous saturation) are set and blood flow is 
regulated to meet the goals. 
2. 
Oxygenation 
As long as the blood flow is below rated flow for that membrane lung (and the 
inlet saturation is 70% or higher) the oxyhemoglobin saturation at the outlet of the 
membrane lung should be greater than 95%. Usually the outlet saturation will be 100% 
and the PO2 will be over 300.  If the sweep is 100% O2 or if the outlet saturation at or 
below the rated flow is less than 95%, the membrane lung is not working at full 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 12 
efficiency (due to irregular flow, clotting).  It may be necessary to change the membrane 
lung. 
Oxygen delivery from the circuit should be adequate for full support (systemic 
saturation greater than 95% (VA) or over 80% (VV) at low ventilator settings and 
FiO2). Venous saturation should be 20-30% saturation less than arterial saturation. This 
indicates that systemic oxygen delivery is 3-5 times oxygen consumption. Maintaining 
the hematocrit over 40% will optimize oxygen delivery while allowing the lowest 
reasonable blood flow. 
3. 
CO2 clearance 
CO2 transfer across the membrane lung will exceed oxygen transfer. CO2 
clearance is controlled by the sweep gas flow rate. Initially the gas to blood flow ratio 
is set at 1:1 and titrated to maintain the PCO2 in the desired range. An alternative is to 
use carbogen (5% CO2/95% O2) as the sweep gas which will maintain outlet PCO2 
around 40 mmHg without titration. If CO2 clearance is decreased but oxygenation is 
adequate, the cause is usually water accumulation in the gas phase. If the initial PaCO2 
is greater than 70, the PaCO2 should be normalized over several hours rather than 
immediately in order to avoid swings of cerebral perfusion related to CO2 and pH. 
4. 
Anticoagulation (Chapters 6, 7, 8) 
4a: Heparin (regular or “unfractionated “heparin, not low molecular weight 
heparin) is given as a bolus (50-100 units per kilogram) at the time of cannulation, and 
by continuous infusion during ECLS 
4a1: Measuring heparin effect. Heparin infusion is regulated to keep the whole 
blood activated clotting time (ACT) at a designated level (usually 1.5 times normal for 
the ACT measurement system).  ACT is the time (in seconds) in which whole blood 
clots in response to a fibrin activating reagent. Each ACT device has a specific upper 
limit with normal blood (120 to 140 seconds for most systems). ACT is measured 
hourly and more frequently if the ACT is changing. ACT is measured at the bedside 
(not sent to the laboratory) because heparin dosing decisions are often required 
immediately. 
Partial thromboplastin time (PTT) is the time (in seconds) in which calcium-free 
plasma clots in response to a fibrin activating reagent combined with calcium. PTT is 
more convenient than ACT because it can be measured in the laboratory.  However, it is 
less reliable than whole blood ACT as a measure of the time to clotting because it is 
measured in plasma and platelets, and blood cells can affect the activity of heparin.  For 
a normal person, 10 units of heparin per kilogram per hour will result in ACT 
approximately 1.5 times normal.  However, ECLS patients are not normal and there is 
no standard dose of heparin, and no standard concentration of heparin in the blood 
during ECLS. If the patient has a high platelet or white cell count, or is 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 13 
“hypercoagulable,” a large amount of heparin may be required to maintain the target 
ACT.  If the patient is thrombocytopenic, in renal failure, or has circulating fibrin split 
products, a small amount of heparin may be required.   
Heparin concentration can be measured indirectly as “anti-Xa.”  This provides a 
measure of heparin blood concentration, so can be used to titrate the dose to achieve a 
desired level of heparin concentration (typically 0.5 units/ml). When using anti-Xa to 
titrate heparin it is important to realize that factors other than heparin also affect blood 
clotting. 
Thromboelastography (TEG) uses a device to record the time and density of 
clot formation in response to a stimulus (typically kaolin). The measurement is in whole 
blood so the time to clotting is the ACT.  The density of the clot is affected by clotting 
factors, platelets, and fibrinolysis, so TEG provides more information than ACT.  TEG 
can be done with and without an agent which inactivates heparin, so the anticoagulant 
effect of heparin can be separated from other factors.  TEG can be done at the bedside 
on fresh blood or in the laboratory in calcium-free blood (adding calcium to the 
activator). 
4a2: Heparin acts by “activating” a plasma molecule called antithrombin 
(usually called AT3).  If the AT3 concentration in plasma is low, clotting can occur 
even when large doses of heparin are given. AT3 levels should be maintained in the 
normal range (80-120% of control).  Low AT3 can be treated by giving fresh frozen 
plasma, cryoprecipitate, or recombinant AT3.  AT3 assay is not available in all hospital 
laboratories. If clotting occurs in the circuit despite a normal or high dose of heparin, 
and AT3 assay is not easily available, give fresh frozen plasma to replace AT3 
(inexpensive) or give recombinant AT3 (very expensive) until clotting is controlled. 
Circuit clotting can progress to a consumptive syndrome similar to DIC. The treatment 
of circuit clotting is to change to a new circuit. 
4a3 HITT. There is a rare condition called heparin induced thrombotic 
thrombocytopenia, characterized by multiple white arterial thrombi and platelet count 
less than 10,000.  A simple assay for HITT is available, but it has a high false positive 
rate. ECLS patients are all on heparin and all are thrombocytopenic for many reasons. 
The HITT assay is often positive in these patients, although they do not have the rare 
disease of heparin induced thrombocytopenia. If an ECLS patient has true HITT, the 
platelet count will be consistently less than 10,000 despite platelet infusions. In such a 
case, if there are no other explanations for thrombocytopenia, it is reasonable to use a 
different anticoagulant than heparin. Direct thrombin inhibitor (argatroban or 
bivalirudin) is the alternative. 
4a4 Reversing heparin.  Heparin effect can be reversed by protamine. This is 
routinely done in cardiac surgery where the effect of heparin must be maximal during 
operation, but minimal after coming off bypass. During ECLS, protamine reversal is 
almost never indicated because precise protamine dosing is difficult and circuit clotting 
can occur if heparin is reversed to normal coagulation status. 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 14 
4b. Direct thrombin inhibitors. DTIs are used in HITT patients, and many 
centers are using DTIs as the primary anticoagulant. DTI effect is measured by ACT, 
PTT, or TEG.  DTI dose is titrated to clotting time 1.5 times normal, as with heparin.   
DTI does not depend on AT3, so AT3 monitoring or replacement is not necessary.   
There is no reversal medication but the half life is a few hours so overdose is not long 
lasting.  
4c. Thrombocytopenia (platelet count less than 150,000) is common in ECLS 
patients. It may be a consequence of the primary disease, drugs, and other treatment, or 
caused by blood surface exposure. Circulating platelets adhere to the plastic surfaces, 
and undergo a “release reaction” which attracts other platelets. These aggregates of 
“effete” platelets circulate in the blood and are removed by the liver and spleen. If the 
platelet count is less than 20,000 spontaneous bleeding can occur. The usual practice is 
to transfuse platelets to keep the count greater than 80,000. Even though the platelet 
count is over 80,000, platelet function may be impaired. A kallikrein inhibitor (aprotinin 
or tranexamic acid) may improve platelet function if bleeding is a problem (see bleeding 
IVB). 
4d. Fibrinogen. Even though fibrin formation is inhibited by anticoagulants, 
fibrinogen can become depleted during ECLS. Fibrinogen levels are measured daily and 
maintained within the normal range (250 to 300 mg/dl) by infusion of fresh frozen 
plasma or fibrinogen. The primary disease, or clots in the circuit, may cause fibrinolysis 
resulting in circulating fibrin split products. These molecules act as anticoagulants and 
can add to the risk of bleeding. If fibrin split products are detected and/or if bleeding is 
excessive, fibrinolysis can be inhibited with anti-fibrinolytics (see bleeding). 
4e. Surface coatings. Extracorporeal circuits and devices are available with 
surface heparin coating or coating with other polymers intended to minimize blood 
surface interaction. These modified surfaces may decrease blood surface interaction 
somewhat, but systemic anticoagulation is still required when using the surface coatings 
currently on the market. It is possible to manage ECMO without systemic 
anticoagulation if bleeding cannot be controlled by other measures. During ECLS with 
no systemic anticoagulation blood flow should be maintained high, and a primed 
replacement circuit should be available if the circuit clots.  
5. 
Circuit monitors, alarms, and safety (Chapters 4, 5) 
5a. High pressure. The higher the perfusion pressure, the higher the risk of leak 
or blowout. 400 mmHg is typically the highest safe level. If the post pump pressure is 
greater than 300 mmHg at the desired flow rate, the cause might be high systemic blood 
pressure in the patient (in VA mode), high resistance in the blood return access cannula, 
high resistance in the conduit tubing from the membrane lung to the cannula, or high 
resistance in the membrane lung. If the pressure suddenly increases setting off the high- 
pressure alarm, the cause is usually temporary occlusion of the infusion tubing or 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 15 
cannula. If this occurs stop the pump, then gradually return flow while determining the 
cause of the sudden increase in resistance 
5b. Air in the circuit might be seen directly or detected by a bubble detector. If 
air is detected in the circuit stop the pump, clamp the lines near the patient, and put the 
patient on support settings. Because the patient is often totally dependent on ECLS, it is 
necessary to find and repair the cause of air in the circuit very quickly. The most 
common cause is aspiration of air into the venous drainage line at the site of cannulation 
or through a connector or open stopcock. Another common cause is air bubbles in the 
intravenous infusion lines going into the patient. When air is entrained on the drainage 
side it is usually as small bubbles, and usually is caught in the membrane lung or bubble 
trap before getting into the patient.  Air on the infusion side is a much more serious 
problem. The most common cause is air entrainment in the membrane lung. This can 
occur if the membrane lung is higher than the patient and if the blood side pressure 
drops below the gas side pressure. 
5c. Clotting in the circuit is detected by careful examination, using a flashlight 
to go over all the extracorporeal circuit. Clots are seen as very dark nonmoving areas on 
the surfaces. Every circuit will have some small clots at the site of connectors, infusion 
lines, or in areas of low flow in the pre-pump bladder or the membrane lung. These 
clots are in the range of 1 to 5 mm, do not require circuit changes, and are simply 
observed. Clots larger than 5 mm or enlarging clots on the infusion side of the circuit 
(post membrane lung) should be removed by removing that section of the circuit or by 
changing the entire circuit if there are many such clots. Platelet/fibrin thrombi appear as 
white areas on the circuit at connectors and stagnant sections. These are clots which 
have not accumulated red cells, usually because they are in areas of very high flow. As 
with dark clots, no intervention is necessary unless the white thrombi are greater than 5 
mm or growing.  
5d. Electrical power failure. The circuit should be designed to automatically 
switch to battery operation if the main source of electricity is lost. An alarm should 
sound when the circuit switches to battery operation. The battery will operate the circuit 
for 30-60 minutes while the cause of the problem is being identified. The major power 
requirement is the water bath for the heat exchanger. When operating on battery power, 
it is wise to turn off the water bath. If the electrical circuit and the battery fails, the 
alarm will be a low flow alarm or alarms attached to the patient (saturation or blood 
pressure). In that case it will be necessary to crank the pump by hand. 
5e. Decannulation is a life-threatening emergency identified by major bleeding 
at the cannulation site, air in the drainage circuit (if the drainage cannula is coming out) 
and loss of volume and perfusion pressure if the infusion cannula is lost. Decannulation 
is prevented by securing the cannulas to the skin in at least two locations, and checking 
the position of the cannulas and cannula fixation at frequent intervals and adequately 
sedating the patient. If decannulation occurs, come off bypass immediately by clamping 
the lines close to the patient, control bleeding by direct pressure, and reinsert the 
cannula as soon as possible. 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 16 
5f. Hemolysis is suspected if the urine has a pink tinge (which could be due to 
bladder bleeding, not hemolysis) and verified by plasma Hb measurement. Normally 
plasma hemoglobin should be less than 10 mg/dl. Higher plasma hemoglobin can be 
caused by a condition primary to the patient, or by circuit components. The pump itself 
will not cause hemolysis unless inlet (suction) pressures are greater than minus 300 
mmHg, which can happen if the pump suction exceeds the blood drainage. The pump 
can also cause hemolysis if there are clots in the pump chamber (which can occur in 
centrifugal pumps). Hemolysis can occur if blood is flowing at a high rate through a 
very small orifice. This can occur if the blood return cannula has a very high resistance, 
or if there is a high level of occlusion in the post pump circuit. Hemolysis can also occur 
if a hemofilter or plasmapheresis device is attached to the circuit and run at high flows. 
If hemolysis occurs, the source should be found and corrected. 
5g. Emergency drills addressing all these problems should be conducted by the 
team at regular intervals 
5h. Safety. ECMO is a technology dependent therapy utilized in critically ill 
patients. A successful outcome is highly dependent on repetitive safe practices by a 
diverse team (physicians, ECMO specialists, perfusionists, nurses, etc). Policies that 
support a safe ECMO program include: regular emergency skills lab sessions, team 
training, using a pre-procedure “time out” to verify key elements and post-ECMO 
debriefings.  
6. 
Component and circuit changes 
It may be necessary to stop ECLS (come off bypass) to remove and replace 
small components such as stopcocks and connectors, large components such as the 
pump chamber or membrane lung, or the entire circuit. If the patient is totally 
dependent on ECLS, this can be done in less than one minute as follows: Put the patient 
on maximal ventilator and drug support settings. Get at least one helper and assemble 
all the clamps and components. Clamp the lines near the patient, and clamp the lines 
above and below the component to be changed. With sterile technique, cut out the 
component and insert the new component, filling the tubing with saline and eliminating 
all bubbles. When changing or adding a membrane lung, the lung must be primed with 
crystalloid solution before attaching to the circuit. 
7. 
Traveling (Chapter 66) 
Traveling poses risks. Do procedures in the ICU whenever possible. 
In hospital. It may be necessary to travel to radiology, the operating room, or 
the cath lab as follows. Be sure that the battery is fully charged and the hand crank is 
available for the pump. Turn off the water bath to save electricity. Use a small full tank 
of oxygen for the sweep gas. Switch the circuit to battery power and portable oxygen 
before moving the patient from the bed. Before moving the patient, switch the patient 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 17 
monitors to a portable monitor for EKG, blood pressure, and Sa02. Minimize the 
number of intravenous infusions as much as possible. Bring an Ambu bag, separate 
oxygen tank, and emergency drugs. Plan the trip before leaving the ICU. Hold elevators, 
clear hallways, and be sure the receiving unit is ready. When moving the patient and the 
ECLS cart, one person is assigned to keep one hand on the gurney and the other on the 
cart to reduce tension on the tubing. 
Hospital to hospital. In addition to all the details listed above, the transport 
team must be totally self-contained for hospital to hospital transfer. This includes spare 
parts for all components, a variety of cannulas and sizes, operating instruments, and 
medications. Arrange for hospital privileges in the referral hospital. Send instructions to 
the referral hospital regarding family, consent, and blood, platelets, and plasma 
preparation, OR team if necessary, etc. 
B. 
Patient related management (Chapters 4, 5, 14, 22, 32, 40, 49) 
1  
Hemodynamics 
During VV support the patient is dependent on his own hemodynamic 
physiology. Appropriate medications and infusions are used to control cardiac output, 
blood pressure and resistance. 
During VA support hemodynamics are controlled by the blood flow (pump 
flow plus native cardiac output), and vascular resistance. Because the pulse pressure is 
low the mean systemic arterial pressure will be somewhat lower than normal pressure 
(40 to 50 mmHg for a newborn, 50 to 70 mmHg for a child or adult). In addition, 
patients placed on ECLS for cardiac support are on high doses of pressors when ECLS 
is begun. As these drugs are titrated down, resistance falls and systemic pressure falls 
proportionately. If the systemic perfusion pressure is inadequate (low urine output, poor 
perfusion) pressure can be increased by adding blood or low doses of pressor drugs. 
Systemic vasodilatation requiring pressor drugs is common in patients in septic shock. 
Although the mean arterial pressure may be low, systemic perfusion may be completely 
adequate. Systemic perfusion is best measured by mixed venous blood saturation. 
Assuming SaO2 is over 95% venous saturation greater than 70% indicates systemic 
oxygen delivery is adequate even though the pressure may be low. If systemic oxygen 
delivery is not adequate (venous saturation less than 70%) increase the pump flow until 
perfusion is adequate. If extra blood volume is required to gain extra flow, consider the 
relative advantages of blood and crystalloid solution. 
2. 
Ventilation 
2a. Mechanical ventilation.  Whether the patient is on either VV. or VA mode, 
the ventilator should be managed at low settings to allow lung rest. For patients with 
respiratory failure, a common mistake is to try to recruit lung volume during the acute 
inflammatory stage early in ECLS. Typical rest settings include low rate with long 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 18 
inspiratory time, low plateau inspiratory pressure (under 25 cm H2O) low FiO2 (under 
30%). The end-expiratory pressure (PEEP) can be set at any level. In fact, the ventilator 
can be managed as APRV with continuous positive pressure and occasional pressure 
release, or CPAP with spontaneous breathing. Using high PEEP levels, however, will 
inhibit venous return and have the usual negative effect on hemodynamics when the 
patient is managed in the VV mode. PEEP is usually set between 5-15 cmH2O 
If there is a major pulmonary air leak or interstitial emphysema, the ventilator 
pressure can be reduced or turned off altogether for hours or days until the leak seals. 
This will lead to significant atelectasis in addition to the primary lung disease. If the 
patient develops a pneumothorax, placement of a chest tube is not an automatic 
response. Even placing a small tube may result in significant bleeding ultimately 
requiring thoracotomy. A small pneumothorax (less than 20%) with no hemodynamic 
compromise is best treated by waiting for absorption. An enlarging pneumothorax or a 
pneumothorax causing hemodynamic compromise requires external drainage. This is 
best done using the technique most familiar to the operator. This could be a small 
catheter placed by Seldinger technique, or a surgical thoracostomy with placement of a 
chest tube. (See procedures, section 9 below) 
Lung recruitment maneuvers (prolonged inflation at 25 to 30 cm of water for 
one to two minutes) can be used when acute inflammation has subsided. When lung 
recovery begins, spontaneous breathing will enhance recovery. Adjusting the sedation 
drugs to allow spontaneous breathing, adjusting the sweep gas to maintain the infusion 
blood PCO2 40-45 mmHg, and putting the ventilator in assist mode may speed lung 
recovery. 
2b. Airway access.  Initiating ECLS, all patients are intubated endotracheally.  
If the patient is on VA-ECLS for cardiac support, and lung function is adequate, the 
patient can be extubated and managed awake with spontaneous breathing. 
If the patient has respiratory failure, the airway is managed by continuing 
endotracheal intubation at rest settings as above. Maintaining safe positive pressure can 
maintain existing lung inflation, and may improve lung function as lung recovery 
begins.  Tracheostomy avoids the discomfort of intubation and decreases the risk of 
nosocomial pneumonia. However, tracheostomy has the risk of bleeding in 
anticoagulated patients, so the technique is important (see B10). 
Since the gas exchange is totally supported with ECLS, patients can be 
extubated and managed without mechanical ventilation.  This facilitates activity and 
ambulation and is often used for patients bridging to lung transplantation. 
2c. Managing gas exchange with the ECLS circuit. Patient arterial blood 
gases are the result of infusion blood mixing with the native blood in the aorta (VA) or 
right atrium (VV). The infusion blood is typically PCO2 40 mmHg, PO2 500mmHg, 
saturation 100%, oxygen content 22 ccO2/dL. 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 19 
In VV mode, infusion blood mixes with systemic venous return blood. At 
typical blood flow, the ratio of infusion blood to deoxygenated right atrial blood is 
usually around 3:1. This results in PCO2 41, PO2 40, sat 80%, content 17ccO2/dL in the 
pulmonary artery. If there is no native lung function, this will be the composition of 
gases in the arterial blood. It is important to realize that systemic arterial saturation 
around 80% is typical during VV support. As long as the hematocrit is over 40% and 
cardiac function is good, systemic oxygen delivery will be adequate at this level of 
hypoxemia. (Don’t increase vent settings from rest settings because of hypoxemia.) Any 
native lung function will increase oxygenation over 80% sat. 
In VA mode infusion blood mixes with blood in the aorta. The ratio of infusion 
to native aortic blood flow is typically 8:1 (near total bypass). If native lung function is 
normal (i.e. in cardiac support) and the FiO2 is 0.2, this results in PCO2 40, PO2 200, sat 
100%, content 21 ccO2/dL. 
If there is no native lung function this mixing results in PCO2 40.5, PO2 100, sat 
98%, content 20 ccO2/dL. NOTE: The forgoing is true if infusion blood goes to the 
aortic root (as in subclavian, carotid, or direct arch perfusion). If the infusion blood is 
going into the femoral artery and flow is retrograde, the mixing will occur somewhere in 
the mid aorta, the higher the flow rate, the higher the level of mixing. During severe 
respiratory failure, at typical VA flow rate (80% of full cardiac output) this can result in 
desaturated blood from the left ventricle perfusing the aortic arch and coronaries and 
fully saturated infusion blood perfusing the lower 2/3 of the body. This can occur in 
large children and adults. This can be managed by including SVC blood in the venous 
drainage, or by infusing some infusion blood into the right atrium (VVA). See patient 
specific protocols for further discussion. 
3. 
Sedation 
The patient should be thoroughly sedated to the point of light anesthesia during 
cannulation and management for the first 12 to 24 hours. The purpose is to avoid 
spontaneous breathing which might cause air embolism during cannulation, to minimize 
the metabolic rate, to avoid movement which might make cannulation difficult, and for 
patient comfort. It is rarely necessary to paralyze the patient, except to avoid 
spontaneous breathing during venous cannula placement. 
After the patient is stable on ECLS, all sedation and narcotics should be stopped 
long enough to allow a thorough neurologic examination. Then sedation and analgesia 
may be resumed depending on patient’s level of anxiety and discomfort. The primary 
reason for sedation during the VV-ECLS is to tolerate endotracheal intubation. 
Conversion to tracheostomy should be considered early in the course in patients over 5 
years of age to allow decreasing sedation. Sedation should be minimal, but it is 
important to be sure the patient does not pull on cannulas and tubes running the risk of 
decannulation or occluding the perfusion line. If the venous blood drainage is limited 
for any reason, blood flow may not be adequate to support systemic perfusion or gas 
exchange. This is often the case if the patient is anxious, moving about, or coughing. 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 20 
Sedation should be sufficient to avoid increasing the native metabolic rate, and systemic 
paralysis and cooling may be necessary if venous drainage cannot be achieved. Holding 
sedation and analgesia long enough to do a neurologic exam should be done daily (a 
daily drug holiday). 
4. 
Blood volume, fluid balance and hematocrit (Chapters 8, 41, 62) 
As with any critically ill patient, the ultimate goal of management is adequate 
hematocrit, normal body weight (no fluid overload), and normal blood volume. During 
ECLS the blood volume is increased by the volume of the extracorporeal circuit. 
Because the extracorporeal circuit is not compliant, this doubling or tripling of the 
blood volume has no hemodynamic effect; each milliliter of blood removed is 
immediately replaced by an identical volume. The extracorporeal circuit is primed with 
crystalloid solution (perhaps with red blood cells in infants) and the priming solution 
will equilibrate with the native blood volume during the first several minutes of ECLS. 
This will dilute blood cells, platelets, and proteins depending on the ratio between the 
native blood volume and the extracorporeal prime. This dilution is caused by an 
increase in the crystalloid component of the plasma which will equilibrate into the 
extracellular space causing edema. 
The blood volume should be maintained at a level high enough to keep right 
atrial pressure in the range of 5-10 mmHg. This will assure adequate volume for venous 
drainage, as long as the resistance of the drainage cannula is appropriate 
The goal of fluid management is to return the extracellular fluid volume to 
normal (dry weight) and maintain it there. The reason is that edema caused by critical 
illness or iatrogenic crystalloid fluid infusion causes lung and myocardial failure, adding 
to the primary problem. Achieving normal ECF status can be difficult in a patient who 
is septic and has active capillary leakage from the plasma into the extracellular space. 
During the acute inflammatory stage early in ECLS capillary leak will occur, and is 
exacerbated by excessive crystalloid infusion. When the patient is hemodynamically 
stable (typically 12 hours) diuretics are instituted and continued until dry weight is 
achieved. If the diuretic response is not sufficient to achieve negative fluid balance, or 
if the patient is in overt renal failure, continuous hemofiltration is added to the 
extracorporeal circuit to maintain fluid and electrolyte balance. 
5. 
Temperature 
Temperature can be maintained at any level by adjusting the temperature of the 
water bath. Temperature is usually maintained close to 37° C. If the patient was 
cannulated under conditions which could lead to hypoxic ischemic brain injury, it is 
reasonable to maintain mild hypothermia (32 to 34°) during the first 24 to 72 hours to 
minimize brain injury. Hypothermia will require sedation or paralysis to avoid 
shivering, and may exacerbate bleeding. Hyperthermia (from fever or inflammation) is 
controlled with the heat exchanger to avoid hypermetabolism. 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 21 
6. 
Renal and nutrition management (Chapters 4, 41, 62) 
As mentioned above spontaneous or pharmacologic diuresis should be instituted 
until patient is close to dry weight and edema has cleared. This will enhance recovery 
from heart or lung failure and decrease the time on ECLS. If renal failure occurs, it is 
related to the primary disease and is treated by continuous hemofiltration (CVVHD). As 
with all critically ill patients, full caloric and protein nutritional support is essential. 
7. 
Infection and antibiotics 
The cannula sites are cleaned frequently with antiseptic solution and may be 
covered with an antiseptic cream or ointment. Appropriate antibiotics should be given 
for documented infection. There is no standard policy regarding prophylactic 
antibiotics simply because the patient is on ECLS. Bacteremia during ECLS may be 
related to bacterial growth on a component of the circuit, but is usually related to 
another source in the patient. Unlike suspected “line sepsis” in the usual critically ill 
patient, it is usually not possible to change the access cannulas if contamination is 
suspected, and it may be dangerous to change the circuit. If all other sources of 
bacteremia have been ruled out, the entire circuit up to the cannulas can be changed 
expeditiously. 
8. 
Positioning 
Patient positioning should be as mobile and normal as possible depending on the 
primary condition. There is a tendency to allow the patient to be anesthetized and lay 
supine for days at a time. In older children and adults, this will lead to posterior lung 
compression and atelectasis and should be avoided. If the primary problem is 
respiratory failure, posterior consolidation can be prevented and even treated by prone 
positioning for several hours each day. An alternative is a sitting position, although it 
may be difficult to maintain ECLS flow in the sitting position. If the patient is on ECLS 
for cardiac support it is often possible to extubate and allow the patient to move about 
spontaneously in bed. Obviously this is not recommended for patients with trans
thoracic cannulation and an open chest. 
9. 
Bleeding (Chapter 7) 
Bleeding is the most common complication during ECL S because of systemic 
anticoagulation, thrombocytopenia, and thrombocytopathia. Prevention of bleeding is 
important throughout the ECLS course. Care providers may forget that simple 
venipuncture, fingersticks, endotracheal suctioning, passage of a catheter through the 
nose or urethra, can lead to uncontrollable bleeding. Because of ample blood access 
there is very rarely any need for needle punctures in ECLS patients. Suctioning and 
passage of catheters should be done with caution, and only after assuring that the 
anticoagulation status is optimal (low ACT, adequate platelet counts). If invasive 
procedures are necessary, appropriate preparation is essential.  
Management of 
anticoagulation is discussed in section IV.A.4 above. Particular attention should be paid 
to fibrinogen and AT3 level if the patient is on heparin. 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 22 
Management of bleeding begins with returning coagulation status to normal 
as much as possible. This involves decreasing the anticoagulant infusion until the ACT 
or PTT is 1.4 to 1.5 times normal, transfusing platelets until the platelet count is greater 
than 100,000, and giving antifibrinolytics if fibrinolysis is documented or suspected 
(particularly after a recent major operation). Fresh frozen plasma or specific clotting 
factors may be indicated if deficiencies are demonstrated. Often these maneuvers will 
stop bleeding. If not, it is reasonable to turn the anticoagulant off altogether; however, 
this may result in major circuit clotting and should not be done until and unless site 
specific measures are completed. Using a thromboresistant coated circuit may allow 
withholding heparin for a longer period of time with less risk of clotting complications. 
Cannulation site. This is the most common site of bleeding, particularly if 
access has been gained by direct cutdown. Bleeding can be minimized by doing the 
dissection without systemic heparin, then waiting a few minutes before cannulation if 
patient condition permits. Bleeding at the cannulation site may be an indication that the 
cannula is loose or pulling out. The possibility of decannulation should always be 
considered. Usually cannula site bleeding is slow oozing related to disruption of small 
vessels in the skin or subcutaneous tissue. Topical pressure will often control the 
bleeding, although care must be taken to avoid compressing the cannula. If bleeding 
persists after direct cutdown access the wound should be reexplored 
Bleeding post chest tube placement: Bleeding is a common complication even 
if all appropriate steps are taken during tube placement. It may occur early or after days. 
Accumulated blood should be evacuated, even if this requires a lower, more posterior 
tube. Evacuating the blood quantifies the rate of bleeding and decreases the risk of a 
hemothorax and later organized clot. A CT scan is indicated to determine if the tube is 
in the parenchyma of the lung. If it is the tube should be removed, but thoracotomy will 
probably be need to control the bleeding and air leak.  If not all the steps outlined above 
may stop the bleeding. If not thoracotomy is indicated (either via thoracoscopy or 
directly).  Even if bleeding is controlled by operation it often recurs within days. 
Because of this, it is wise to pack the chest open which permits frequent bedside 
reexploration until the patients is off ECMO 
Recent operation. The second most common site of bleeding is related to recent 
operations, particularly thoracotomy if the patient is on ECLS for postoperative cardiac 
failure. In this circumstance (particularly when going directly from CPB to ECLS) the 
first step is to place suction catheters in the operative site, seal the site with an occlusive 
plastic drape, and collect the blood to quantitate the rate of bleeding. Drainage blood 
can be collected with a “cell saver” for reinfusion. When going directly from CPB to 
ECLS in the OR, it is reasonable to wait until the ACT is normal or bleeding stops 
before starting anticoagulation. When the platelet count, ACT, and other medications 
are optimal, the operative site should be reexplored for active bleeding. When an 
operative site is explored for bleeding it is best to leave the site open with active 
drainage and a plastic seal closure, rather than surgical closure of the skin. (Cutdown 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 23 
cannulation site is an exception.) Reexploration may be necessary many times before 
bleeding is controlled. There is a moderate risk of wound infection, but that risk is much 
lower than the risk of ongoing bleeding. See patient specific guidelines for post 
cardiotomy and other conditions. 
Mucous membranes. Bleeding from the nasopharynx, mouth, trachea, rectum, 
or bladder commonly occurs with minor trauma associated with patient care. It is 
difficult to control bleeding in these areas by direct pressure but full nasal packing or 
traction on a Foley catheter with a large balloon in the bladder may stop major bleeding.  
Uterus. Women in the childbearing years may experience a menstrual period 
during ECLS (although that is rare in critically ill patients). However, uterine bleeding 
is usually not severe and subsides spontaneously. When ECLS is used in a recent 
postpartum patient, uterine bleeding can be a significant problem. After ruling out 
retained products of conception, the bleeding may be controlled by oxytocin, or creating 
a balloon tamponade within the uterus. Very rarely hysterectomy may be necessary. 
GI bleeding can occur from esophagitis, gastritis, duodenal ulcer, or other 
sources. It is important to determine the site of bleeding by endoscopy or angiography. 
If the site of bleeding can be reached by an endoscope or arterial catheter, local 
measures should be attempted. The decision to operate to control bleeding or excise the 
bleeding organ is the same as in any patient with GI bleeding and a systemic 
coagulopathy. The coagulopathy is corrected as much as possible, and then operation is 
indicated if uncontrolled bleeding persists. The same is true for spontaneous bleeding 
into other solid organs (liver, kidney, retroperitoneal tissue) or bleeding into the thorax 
or peritoneal space. 
Bleeding into the head or brain parenchyma is the most serious ECLS 
complication. It is usually extensive and fatal. If it is possible to take the patient off 
ECLS on high ventilator and drug settings, it is reasonable to operate on the skull to 
drain the blood, if such a procedure is indicated 
If bleeding persists despite all of these procedures and maneuvers, it is 
reasonable to stop anticoagulation altogether until the bleeding stops. The best way to 
do this is to come off bypass on high flow high ventilator/inotrope settings if the 
patient’s condition will permit it.  Often bleeding will stop once a patient is off ECLS 
for several hours. If the patient will not tolerate coming off bypass, it is reasonable to 
stop the anticoagulation altogether and allow the ACT to return to the normal range for 
hours. This may stop the bleeding but may also result in clotting in the circuit, so 
whenever anticoagulation is turned off a primed circuit should be immediately 
available. 
10. 
Procedures (Chapter 6) 
Procedures from venipuncture to liver transplantation can be done with success 
during ECLS. When an operation is necessary, coagulation should be optimized 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 24 
(anticoagulation minimized) as described above. Even small operations like chest tube 
placement are done with extensive use of electrocautery. For the surgeon, the procedure 
is like operating on any coagulopathic patient. 
Tracheostomy is often done in ECLS patients but the technique is different than 
standard tracheostomy.  The trachea is exposed through a small incision, all with 
extensive electrocautery. The smallest opening in the trachea is made between rings, 
preferably with a needle, wire, and dilation technique. Do not incise a ring or create a 
flap. Because the patient is on ECLS support there is no urgency about gaining access 
or conversion from ET tube to trach tube.  The operative site (and trachea) should be 
bloodless after operation. Subsequent bleeding (common after a few days) should be 
managed by complete reexploration until bleeding stops.  
V. 
A. 
Weaning, Trials off, Discontinuing ECLS for Futility  
(Chapters 4, 16, 24, 34, 42, 51) 
Weaning 
When management is carried out as described in Section IV (using the lowest 
flow to provide adequate support at low ventilator settings and pressor doses), weaning 
is automatic. Extracorporeal support is decreased as native organ function improves. 
When ECC support is less than 30% of total, native heart or lung function may be 
adequate to allow coming off ECLS, and a trial off is indicated. Note: as long as ECC 
support is more than 30 to 50%, there is no indication to trial off, except in special 
circumstances such as uncontrolled bleeding. 
B. 
Trial off 
Trial off during VV access is very simple. Cardiac function is adequate and 
only native gas exchange is tested. Adjust ventilator to settings you would accept off 
ECLS (rate, plateau pressure, PEEP, FiO2). Maintain blood flow and anticoagulation, 
stop the sweep gas, and cap off the oxygenator. Follow the patient SaO2 and PCO2. If 
lung function is adequate at acceptable ventilator settings for an hour or more the patient 
is ready for decannulation. 
Trial off during VA access requires clamping of the drainage and infusion 
blood lines and circulating the circuit slowly through the AV bridge. Adjust the dose of 
inotropes and pressors, and the ventilator settings, to acceptable levels. Then clamp off 
the extracorporeal circuit and follow perfusion and gas exchange. Echocardiography is 
very helpful to assess cardiac function during a trial off. Anticoagulation is continued 
during the trial off, and the blood lines and access cannulas are unclamped periodically 
to avoid stagnation. If the trial off is successful, circuit lines can be cut and access 
cannulae “locked” with heparinized saline, awaiting decannulation. If the trial off is 
successful but the patient is precarious, the circuit can be cut away and access cannulas 
left in place in case the patient needs to be returned to ECLS support with a new circuit. 
In this circumstance the usual practice is to infuse low dose heparinized saline into the 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 25 
cannulas and reassess frequently. Access cannulas can be left in place for 24 hour or 
more. If there is no uncertainty about the need for further ECLS, it is better to remove 
the cannulae after the trial off has finished successfully. 
C. 
Decannulation 
The cannulas can be removed whenever the patient is ready, but ideally after the 
heparin has been turned off for 30 to 60 minutes. Cannulas placed by direct cutdown are 
removed by direct cutdown. The cannulae are removed and the vessels simply ligated 
(or occasionally repaired). If the femoral artery has been cannulated by cutdown, 
vascular repair will be required. Venous and arterial cannulae placed by percutaneous 
access can be removed directly and bleeding controlled by topical pressure. 
When removing a venous cannula, air can enter the venous blood through the 
side holes if the patient is breathing spontaneously. This is prevented by a Valsalva 
maneuver on the ventilator, or by short-term pharmacological paralysis when removing 
the venous cannula. 
D. 
Stopping support for futility 
ECLS should be discontinued promptly if there is no hope for healthy survival 
成人体外膜肺氧合技术操作规范
（2024 年版）
目录
一、前言......................................................................................1
二、适应证与禁忌证..................................................................2
 (一)VV-ECMO.............................................................................2
 (二)VA-ECMO..............................................................................4
 (三)ECPR......................................................................................5
三、ECMO建立相关操作..........................................................6
 (一)预充........................................................................................6
 (二)VV-ECMO的建立................................................................6
 (三)VA-ECMO的建立.................................................................9
四、ECMO建立后相关操作....................................................12
 (一)插管位置调整......................................................................12
 (二)联合CRRT治疗..................................................................13
 (三)ECMO管路及膜肺更换.....................................................14
 (四)模式转换..............................................................................16
 (五)撤离......................................................................................18
五、ECMO日常监测与管理....................................................20
 (一)抗凝与出血的监测及处理..................................................20
 (二)呼吸监测与管理..................................................................23
 (三)血流动力学监测及管理......................................................24
(四)镇痛镇静..............................................................................25
 (五)院内感染的监测..................................................................26
 (六)常见问题的处理..................................................................27
编写专家委员会........................................................................29
参考文献....................................................................................30
一、前言
体外膜肺氧合(extracorporeal membrane oxygenation，ECMO)
是体外生命支持 (extracorporeal life support，ECLS)技术的一种，
用于暂时的部分或完全替代患者心肺功能，使其得以充分休息，
从而为原发病的诊治争取时间，是治疗严重呼吸/循环衰竭的重
要支持手段[1]。二十世纪七十年代到九十年代，ECMO在新生儿
呼吸衰竭及先心病救治当中取得成功。2009年新型甲型流感大
流行之后，多项研究提示重度急性呼吸窘迫综合征（acute
 respiratory distress syndrome，ARDS）患者接受 ECMO 治疗较传
统疗法有诸多获益。
按照治疗目的，ECMO主要分为静脉-静脉体外膜肺氧合
(veno-venous extracorporeal membrane oxygenation，VV-ECMO)
和静脉-动脉体外膜肺氧合(veno-arterial extracorporeal membrane
 oxygenation，VA-ECMO)两种[2]。VV-ECMO 适用于仅需要呼
吸支持的患者，VA-ECMO以循环支持为主，也可同时兼顾部分
呼吸支持。此外，体外二氧化碳清除技术（extracorporeal carbo
 n dioxide removal，ECCO2R）也属于ECMO技术的一种，可用
于二氧化碳的清除，但其提供的血流量较低(一般不超过1.5 L/
 min)，对氧合仅有轻度改善作用[3]。
ECMO装置主要由血管通路、驱动单元（泵）、膜式氧合
器（又称“膜肺”）、监测及控制系统、空氧混合器和变温水箱组
成。血管通路指血液从患者体内引出和回输的管路，包括静脉
1
引流管、动脉灌注管、体外连接管路等。驱动单元（泵）是ECMO
设备的核心部分，提供患者血液从体内引出、经过膜式氧合器
以及返回体内这一循环的动力。膜式氧合器是ECMO的另一重
要组成部分，是血液在体外进行气体交换的场所，实现血液氧
合及排出二氧化碳，同时通过变温水箱对血液进行升温或降温
处理。监测及控制系统监测ECMO运行数据以及异常报警，以
保证ECMO安全和有效运行。空氧混合器提供膜式氧合器气体
交换所需的稳定气流，并可调节氧浓度。
ECMO是一项风险高、管理复杂、个体化强以及团队协作
要求高的生命支持技术，国家卫生健康委已制定ECMO技术的
临床应用管理规范[4]，为进一步规范我国ECMO的临床应用，
保障医疗质量和医疗安全，特制定本技术操作规范。
二、适应证与禁忌证
（一）VV-ECMO[5,6]
 1.适应证
（1）在最优的机械通气条件下（FiO2≥0.8，潮气量6ml/kg
 PBW，PEEP≥10cmH2O），联合如保护性肺通气策略、肺复张、
俯卧位通气等其他治疗手段仍效果不佳，氧合指数（PaO2/FiO2）
< 80mmHg的低氧血症呼吸衰竭患者。
（2）尽管进行了优化的传统机械通气（呼吸频率35次/分，
气道平台压≤30cmH2O），但仍有高碳酸血症（pH＜7.25）的呼
吸衰竭患者。
（3）作为肺移植或肺移植后原发性移植物功能不全的桥
2
接呼吸支持。
适应证可包含以下疾病种类：
①急性呼吸窘迫综合征（如：病毒/细菌性肺炎和吸入肺炎）；
②急性嗜酸性粒细胞肺炎；
③弥漫性肺泡出血或肺出血；
④严重哮喘；
⑤胸部创伤（如：创伤性肺损伤和严重的肺挫伤）；
⑥严重的吸入性损伤；
⑦大型支气管胸膜瘘；
⑧肺移植围手术期（如：原发性肺移植物功能不全和移植
桥接）。
2.禁忌证
无绝对禁忌证，相对禁忌证包括如下内容，但ECMO团队
的经验、家属的意见以及社会经济因素也应充分考虑：
（1）导致呼吸衰竭的原发病不可逆且无肺移植意愿；
（2）严重脑功能障碍；
（3）有抗凝禁忌；
（4）高通气支持水平[气道平台压＞30cmH2O，FiO2＞0.9]
应用大于7天；
（5）血管病变限制通路的建立；
（6）免疫抑制；
（7）高龄（随着年龄增长死亡风险增加，但未设定具体阈
值）。
3
（二）VA-ECMO[7-10]
 1.适应证
（1）急性冠脉综合征；
（2）慢性心力衰竭急性失代偿期；
（3）单纯右心衰竭（如：急性肺栓塞或肺疾病导致）；
（4）心血管外科术前、术中和术后的支持（如：心脏移植
或心室辅助装置过渡、急性冠脉综合征及相关并发症、心脏术
后心原性休克，严重原发性移植物功能障碍等）；
（5）高危介入和经导管手术的术中支持（如：高危PCI、
TAVR、MitraClip、室性心动过速射频消融术等）；
（6）急性暴发性心肌炎、感染和非感染相关心肌疾病（如：
COVID-19 感染）；
（7）其他病因引起的心原性休克（如：严重不稳定心律失
常、低体温、心脏毒性药物所致的心律失常、Takotsubo 综合征、
妊娠相关心力衰竭、创伤、中毒等）。
2.禁忌证
无绝对禁忌证，相对禁忌证如下：
（1）严重不可逆的除心脏外的器官衰竭，如严重缺氧性脑
损害或转移性肿瘤；
（2）不考虑移植或植入长期心室辅助装置的不可逆心脏衰
竭；
（3）有抗凝禁忌；
（4）未经治疗的主动脉夹层、重度主动脉瓣关闭不全等；
4
（5）血管病变限制通路的建立。
（三）ECPR（extracorporeal cardiopulmonary resuscitation）
VA-ECMO 越来越多地被用于心脏骤停后的早期复苏，
ECPR是指对不能恢复自主循环（ROSC）的心脏骤停患者在CPR
的基础上快速应用ECMO提供循环支持。ECPR应在心脏骤停
的早期进行，而不是传统救治手段彻底无效时实施。ECPR是
VA-ECMO 紧急应用的情形，因此其适应证和禁忌证与常规
VA-ECMO支持有所不同[9]。
1.适应证
（1）年龄18～70周岁（经评估后若患者具有较好脏器功
能、良好神经功能预后，可放宽年龄限制）；
（2）心脏骤停发生时有目击者，并有旁观者进行传统心肺
复苏，且心脏骤停发生到传统心肺复苏开始的时间间隔不超过5
分钟；
（3）导致心脏骤停的病因为心原性、肺栓塞、严重低温、
药物中毒、外伤、急性呼吸窘迫综合征等可逆病因；
（4）传统心肺复苏进行20min无自主循环恢复、血流动力
学不稳定或出现自主循环恢复但自主心律不能维持；
（5）心脏骤停患者作为器官捐献的供体或即将接受器官移
植的受体。
2.禁忌证
（1）绝对禁忌证：
①心脏骤停前意识状态严重受损；
5
②多脏器功能障碍；
③创伤性出血无法控制，消化道大出血，活动性颅内出血；
④左心室血栓；
⑤严重的主动脉瓣关闭不全。
（2）相对禁忌证：
①主动脉夹层伴心包积液；
②严重的周围动脉疾病；
③心脏骤停时间已超过60min（持续高质量心肺复苏时可适
当延长心脏停搏时间）；
④有抗凝禁忌。
三、ECMO建立相关操作
（一）预充
成人ECMO血管通路建议使用生理盐水或复方电解质等晶
体液预充，如患者存在严重低血容量，可考虑联合使用血浆、
白蛋白或其他胶体液预充管路[11,12]。预充时即开启变温水箱，可
根据患者病情需要预置温度，通常设置为36.5～37.0℃，以避免
ECMO运转开始时低温预充液进入体内导致低体温及相关并发
症。但对于ECPR患者，可实施目标温度管理，目标温度32～
36℃。
（二）VV-ECMO的建立
1.置管部位
（1）单腔置管
经典的单腔VV-ECMO导管通路为股静脉（引流管）-颈内
6
静脉（灌注管）和股静脉（引流管）-股静脉（灌注管）两种。
股静脉-颈内静脉置管时，以股静脉为引流管，右侧为首选，其
插管尖端位置位于下腔静脉肝静脉汇入部位以上；以颈内静脉
为灌注管，右侧为首选，其插管尖端位置通常位于上腔静脉与
右心房交界处水平。
对部分因颈部解剖结构异常或局部占位原因，无法选择颈
内静脉作为灌注管的患者，可选择股静脉-股静脉置管方式。此
时灌注管选择一侧股静脉，插管尖端可位于右房内；引流管选
择另一侧股静脉，建议引流管尖端位于灌注管尖端下方距离
≥8cm，以尽可能减少再循环。
（2）双腔置管
双腔ECMO插管有利于患者早期活动，再循环低。选择右
侧颈内静脉为置管位置，置管过程通常在X线透视或经食道超
声引导下完成，需保证灌注端开口指向三尖瓣开口处。
相对单腔置管而言，双腔置管操作复杂，操作不当可能造
成气胸、气体栓塞、心脏穿孔、心包填塞等风险，开展前需充
分评估其获益及风险[13]。
2.插管选择
（1）插管种类：对常规患者，单腔插管仍最常用。如患者
预期置管时间较长，为利于患者早期活动和清醒锻炼，结合所
在ECMO中心实际情况，可选择双腔插管。
（2）插管类型：ECMO插管目前主要包括两种类型：单级
（single stage），即侧孔位于插管末端；多级（multi-stage），
7
即多个侧孔位于插管两侧。通常多级插管仅用于引流，单级插
管可用于灌注或引流。
（3）插管规格：所需插管外径（单位：Fr）≈所测量血管内
径值（单位：mm）×3。成人患者推荐引流管为19～23Fr，灌注
管为15～19Fr。双腔插管尽量选择与颈内静脉相当的管路，建
议插管选择为24～32Fr，临床上根据患者所需的ECMO支持流
量选择合适型号。
3.建立要点
（1）术前测量剑突至股静脉穿刺点距离以评估引流管预置
深度；置管前超声评估穿刺静脉走行，确定穿刺部位；同时超
声可评估血管条件，选择合适的插管型号；
（2）严格的个人防护，包括无菌手套、手术衣、口罩、帽
子等，消毒后最大无菌化铺巾；
（3）穿刺采用超声引导下Seldinger法以减少穿刺血管并发
症，对于穿刺困难或皮下脂肪较多、穿刺针无法置入的患者可
考虑经皮切开置管；
（4）引导导丝无刻度显示，若置入过程中出现心律失常提
示已进入心房，拔出部分导丝至心律失常消失；
（5）参照插管直径切开皮肤及皮下组织，沿导丝按照由小
到大的顺序依次使用扩张子（扩皮器）进行皮下组织及血管扩
张，扩张子外径不得大于ECMO插管外径；
（6）肝素化：给予患者静脉应用肝素（50～100IU/kg），3
分钟后抽血检查ACT，ACT大于300秒后开始置入插管。若患
8
者为出血高危人群或存在抗凝禁忌，应减少肝素用量或不使用
抗凝剂；
（7）沿导丝置入ECMO灌注管及引流管，在侧孔基本置入
血管后退出鞘管至marker点位置，然后轻柔置入插管，无菌条
件下超声定位确定插管送至所需位置，最后导丝和鞘管同时退
出，阻断钳夹闭管路，无菌条件下将插管与ECMO管路相连接。
4.初始ECMO流量及气流量设定
（1）打开阻断钳后，ECMO转速由1500转/分缓慢上调至
所需ECMO流量，初始目标ECMO流量60～80ml/kg/min，但
应根据患者呼吸机条件、血容量状态进行调整，避免高转速下
ECMO流量不稳定造成的血细胞破坏。
（2）VV-ECMO模式下空氧混合器初始氧浓度设定100%，
初始气流量：ECMO流量≈1:1。对于存在高碳酸血症及pH明显
降低患者，可适当提高气流量，但应注意监测动脉血气，避免
PaCO2下降过快，导致呼吸性碱中毒及中枢神经并发症发生。
（三）VA-ECMO的建立
1.置管部位
（1）外周置管
外周置管技术包括经皮穿刺置管及外科切开置管，经典通
路为股静脉（引流管）-股总动脉（灌注管）。灌注管插管部位
也可采用锁骨下动脉或腋动脉，该通路用于股动脉通路不可行
时的选择，但容易发生因上肢过度灌注导致的手臂肿胀及颅脑
过度灌注。颈动脉作为灌注管在成人中常作为最后一种置管方
9
式选择，因可能增加急性脑损伤的风险，不推荐。
（2）中心置管
中心置管是指引流管直接插管至右心房、灌注管直接插管
至升主动脉，最常用于开胸心脏手术后不能脱离体外循环的患
者。与外周置管的VA-ECMO相比，中心置管可获得更高的流
量，从而更好地减轻心脏负荷，血流方向更符合人体生理，但
创伤较大，出血和院感发生的风险增加，管路管理难度增大。
2.插管选择
插管选择同VV-ECMO模式基本一致，但灌注管通常选用
可维持目标流量的最细插管，灌注端动脉可使用超声测量血管
直径，通常选择插管外径小于血管内径的2/3。若为保证足够的
ECMO流量，动脉插管直径接近于所选择动脉，或合并外周动
脉疾病的患者，为保证远端肢体的灌注，建议常规在股浅动脉
留置远端灌注管以保证远端肢体血供，建议选择短的6～8Fr的
远端灌注管。
3.建立要点
VA-ECMO的置管方法有三种：经皮穿刺法、半切开法和切
开法。经皮穿刺法置管相对其他两种置管方法总体建立时间更
短，更方便，不需要外科医生的协助，对于大部分急诊科、重
症医学科等内科医生是首选的置管方法。半切开法需要采用外
科手术的方法切开皮肤以及皮下组织，暴露出股动脉以及股静
脉，并在股动脉和股静脉相应位置上留置荷包缝线，再通过直
视下经皮穿刺的方式建立ECMO插管。相对于经皮穿刺法，半
10
切开法置管成功率更高，若患者采用经皮穿刺有困难（如动脉
粥样硬化、肥胖、低血压、心肺复苏[14]等）时，半切开法能够
快速指导建立ECMO路径。对于前两种方法仍置管困难或者无
法完成置管时，可采用直接切开法。通过直接切开股动脉血管
壁，将ECMO插管通过股动脉切口插入股动脉。这种方法血管
损伤较大，不利于ECMO期间的止血，目前采用较少，主要用
于心脏外科体外循环手术时的股动脉置管。本操作规范仅介绍
经皮穿刺法及半切开法。
（1）经皮穿刺法
①术前测量剑突至股静脉穿刺点距离以评估引流管预置深
度，相比于VV-ECMO模式，VA-ECMO不存在再循环情况，引
流管位置可根据临床要求置入更深、甚至达到上腔静脉；置管
前超声评估穿刺血管走行，确定穿刺部位。如果一侧股动脉存
在明显的狭窄、走行迂曲以及存在血管解剖变异、明显动脉粥
样硬化不适合作为ECMO置管部位，可选择对侧血管、腋动脉、
颈内动脉甚至开胸建立ECMO。建议选择双侧动脉搏动较强一
侧股动脉作为灌注端，对侧股静脉作为引流端；若双侧股动静
脉均可用，可根据操作者的操作习惯和操作速度，选择合适的
置管路径；
②穿刺置管过程参照VV-ECMO建立要点；
③于灌注管同侧股浅动脉放置远端灌注管，连接ECMO灌
注管与远端灌注管。
（2）半切开法
11
①于腹股沟韧带中点之下，沿股动脉走行纵行切开皮肤
5～6cm。依次切开皮肤、皮下组织，解剖至股动脉血管鞘膜，
切开鞘膜显露股总动脉、股静脉。观察血管口径，再次核实确
认选择ECMO引流管、灌注管规格；
②暴露出股动脉、股静脉血管合适长度，使用5-0prolene
缝线分别于股总动脉、股静脉预置荷包线。荷包线口径以不超
过插管口径大小为标准；
③选择切口下方皮肤为穿刺点，穿刺针经皮穿刺经过皮下
组织通过切口内血管荷包缝合线中心穿刺进入股静脉、股动脉
血管内，穿刺针与血管的穿刺角度愈小愈好。穿刺成功后经过
穿刺针植入导引导丝，退出穿刺针；
④肝素化及置入插管方法同经皮穿刺法。
4.初始ECMO流量及气流量设定
初始目标ECMO流量50～70ml/kg/min，初始气流量：ECMO
流量≈0.5～1:1，后期根据患者血气及循环状态，复查心脏超声
进行ECMO流量和气流量调整。空氧混合器初始气流量为
2L/min，并逐渐增加。氧浓度不宜过高，避免动脉血氧分压过高。
四、ECMO建立后相关操作
（一）插管位置调整
1.插管位置的评估
ECMO流量是ECMO得以运行的重要因素，而其中引流管
位置是实现ECMO流量稳定的基础。经胸超声、胸部X线片或
胸部CT等可用于评估引流管位置，临床中以经胸超声作为主要
12
手段。
2.插管移位常见原因
ECMO插管固定不牢固，体位变动，呼吸机参数调整、肺
容积及腹腔压力变化后膈肌位移等。
3.调整步骤
（1）首先要明确置管所需刻度；
（2）置入过深时消毒穿刺点后直接拔出插管至所需刻度；
置入过浅时消毒穿刺点，为避免皮下插管污染而导致血流感染
发生，可首先拔出皮下插管部分，至预置刻度部分插管充分碘
伏消毒，再次用生理盐水擦拭干净，轻揉送至置入所需刻度；
（3）再次超声定位，重新缝合固定。
（二）联合CRRT（continuous renal replacement therapy，
CRRT）治疗
1.ECMO 与CRRT连接方式
（1）CRRT独立运行：建立新的静脉通路连接CRRT，因
不与ECMO连接，因此不会出现压力报警，但会增加患者出血
和感染风险。
（2）CRRT设备与ECMO相连接：将两个回路连接在一起
会出现血液分流、再循环和CRRT报警相关的问题以及增加空
气栓塞和血栓形成的风险，目前并无证据表明何种连接方式更
优。
①常规连接方式为CRRT从ECMO膜肺后引血，经CRRT
滤器滤过后血液回到ECMO膜肺前、离心泵后。此方式连接因
13
离心泵后和膜肺前压力较高，需调整CRRT报警上限，反复报
警导致CRRT频繁暂停容易引起滤器堵塞和血栓形成。
②若离心泵后压力超过CRRT滤器报警压力，且病情不
允许下调ECMO转速情况下，可以考虑采用CRRT滤器引血
与回血端均连接于ECMO离心泵前的连接方式。因离心泵前
压力为负压，不推荐常规使用此部位连接CRRT，会增加管路进
气风险。
2.ECMO 与CRRT联合使用的抗凝管理
使用常规肝素抗凝，维持ACT180～220秒，则不需要增加
抗凝剂量及额外的抗凝剂。但即使ACT已达到目标值，仍可能
出现CRRT滤器血栓或堵塞，或部分患者因病情原因无法足量
抗凝，此时可选择全身抗凝基础上联合CRRT枸橼酸局部抗凝。
（三）ECMO管路及膜肺更换
1.管路更换指征
（1）血栓形成：在膜肺压力降（膜肺前压力-膜肺后压力）
无明显变化情况下，ECMO在运转过程中，相同转速下出现了
流量下降，应考虑管路血栓形成。充分抗凝情况下无明显改善，
应更换管路[15]；
（2）导管感染：管路细菌定植与ECMO期间血流感染相关。
与VV-ECMO相比，VA-ECMO的感染的风险增加25%。怀疑患
者发生导管相关感染，应当考虑ECMO的撤离或更换管路。
2.膜肺更换参考指征[16]
（1）凝血功能异常及红细胞破坏增加：当出现如下指标异
14
常时，提示膜肺血栓形成并造成凝血指标明显异常，应考虑更
换膜肺：血小板进行性下降，乳酸脱氢酶升高，D-二聚体＞
20mg/dL 或无其它原因短时间内D-二聚体明显升高，纤维蛋白
原＜200mg/dL，游离血红蛋白＞50mg/dL；
（2）膜肺压力降升高：尚无明确证据指标，常以超过80
 mmHg提示存在需要更换膜肺的可能性；
（3）气体交换性能下降：排除空氧混合器故障，设定空氧
混合器纯氧、气流量10L/min下膜肺后血气 PO2＜200mmHg，
PCO2＞40mmHg或较膜前二氧化碳下降小于10mmHg；
（4）感染：膜肺细菌定植是ECMO期间另一个可能的感染
源，膜肺后行血培养，可提高检出率；
（5）膜肺破裂导致出血或血浆渗漏。
3.ECMO 管路及膜肺更换步骤
（1）更换前评估患者整体状况，出凝血指标，呼吸机参数，
ECMO辅助流量，插管留置及固定情况。VV-ECMO模式提高呼
吸机氧浓度至100%，关闭ECMO气源，观察患者血氧饱和度
维持状况。VA-ECMO模式下调辅助流量至心输出量的10-20%，
提高血管活性药剂量，观察患者生命体征的变化判断病人耐受
情况。若无法耐受，应考虑同时更换管路及膜肺；
（2）仅更换管路患者，可以在原穿刺部位对侧重新置管，
置管成功后在所需更换插管穿刺点远端1米左右为更换点进行
消毒。将ECMO转速调至1500转/分，使用两把阻断钳阻断更
换点两侧ECMO管路，阻断钳间距应大于10cm，转速调至0，
15
于更换点剪断ECMO管路，并与新穿刺插管连接，逐步上调
ECMO转速至辅助流量，下调呼吸机参数及血管活性药剂量；
（3）仅更换膜肺患者，阻断方法同前，直接连接新ECMO
膜肺即可；
（4）需同时更换管路及膜肺患者，其建立方法同VV-ECMO
与VA-ECMO的建立，下调需更换ECMO流量的同时上调新置
入的ECMO流量，待新置入ECMO运转成功后撤离原ECMO
膜肺及管路。
（四）模式转换
1.VAV-ECMO（veno-arterial-venous extracorporeal membrane
 oxygenation，VAV-ECMO）
对于VV-ECMO支持的患者合并循环衰竭，可以增加股动
脉灌注管以提供额外的循环支持。当采用VA-ECMO支持的患
者合并呼吸衰竭时，可以增加颈内静脉灌注管回输充分氧合的
血液，以改善大脑和冠状动脉的氧输送。这种混合模式称为静
脉-动脉-静脉ECMO（VAV-ECMO），可以同时为心肺衰竭提供
支持。
（1）指征：
①VV-ECMO 支持的患者，合并各种原因导致的心原性休
克；
②VA-ECMO支持的患者，肺功能明显受损，上半身氧合差，
导致差异性缺氧。
（2）建立：VAV-ECMO需要使用“Y”形接头将灌注端分为
16
两部分，可应用流量探头监测各分支流量，通过水止夹调节患
者需要的股动脉或者颈内静脉血流量，如图所示。
图：VAV-ECMO连接方式示意图。a.膜式氧合器；b.水止夹；
c.流量监测机器；d.流量探头；e.颈内静脉灌注管；f.股静脉引流
管；g. 股动脉灌注管；h. 股浅动脉置入侧枝循环鞘管。
2.VVA-ECMO（veno-venous-arterial ECMO，VVA-ECMO）
（1）指征：VVA-ECMO构架是通过一个“Y”型接头同时从
颈内静脉和股静脉引流静脉血液，以更好地降低右心负荷，提
高灌注端流量。当存在心内分流和肺动脉高压的情况下，降低
右心负荷可以帮助逆转分流和减少持续性低氧血症。在
VA-ECMO 时，左心室出现膨胀也可以考虑VVA-ECMO，进一
步降低左心前负荷。当引流管径较细且需要较高ECMO流量时
容易导致溶血的发生，此时VVA-ECMO也有助于改善以上情
况。
（2）建立：引流端由“Y”型管同时连接颈内静脉和股静脉
17
引流管，灌注端进入动脉系统。
（五）撤离
3.VV-ECMO 撤离
（1）指征[17,18]
 ①呼吸系统原发病有所控制，肺功能以及影像学表现等改
善；
②机械通气患者：FiO2≤60% ，PEEP≤10cmH2O ，
PaO2≥70mmHg；呼吸机设置：潮气量约6～8mL/kgPBW，气道
平台压≤28cmH2O，呼吸频率≤28次/分，动脉血气分析显示pH
值及PaCO2在可接受范围且患者无过度的呼吸做功；
③非机械通气患者：患者清醒，有一定的咳痰能力，
PaO2≥70mmHg（鼻导管或面罩吸氧≤6L/min或经鼻高流量氧疗
气流量≤40L/min，FiO2≤0.3）；动脉血气分析显示 pH 值及
PaCO2 在可接受范围且患者无过度的呼吸做功。
（2）步骤
①调整呼吸机参数至可接受范围；
②将ECMO空氧混合器氧浓度逐渐从100%降至21%，每
次降低20%；保持SpO2＞92%或PaO2≥70mmHg；
③将ECMO空氧混合器气流量以每次0.5～1L/min速度逐
渐下降至零，每次调整后观察30min并复查动脉血气分析；维
持动脉血pH值及PaCO2在可接受范围且患者无过度的呼吸做
功；
④关闭气流维持至少2～3小时以上，部分患者可能需要24
 18
小时或更长；监测SpO2和动脉血气分析；维持动脉血PaO2
 ≥70mmHg，pH 值及PaCO2在可接受范围且患者无过度的呼吸做
功；
⑤终止撤机试验指标：SpO2＜88%、呼吸频率＞35次/分或
伴有明显的呼吸窘迫，烦躁不安；
⑥适当给予镇痛镇静；拔管前通常停止肝素泵入至少1小
时（根据患者是否存在出血及血栓高危因素，个体化处理肝素
的应用，并制定撤离ECMO后的抗凝方案）。若上腔静脉压力
较低，拔除颈内静脉插管时，如情况许可应采取头低脚高位以
减少气体栓塞发生风险；拔除插管后轻度加压包扎；拔管后24h
超声评估是否出现深静脉血栓。
4. VA-ECMO 撤离
（1）指征[9,18]
 ①心功能恢复良好，超声心动提示射血分数≥25%、左室流
出道速度-时间积分（LVOTVTI）＞0.12m/s、组织多普勒二尖
瓣外侧瓣环峰值收缩速度≥6cm/s；
②在1～2种低剂量正性肌力药物和缩血管药物维持下，
ECMO 流量在2～2.5 L/min 时能达到以下状态：脉压差＞
10mmHg，平均动脉压＞65mmHg，中心静脉血氧饱和度≥65% 或
混合静脉血氧饱和度≥60%。达到上述指标可以考虑进行撤机试
验。
注：低剂量正性肌力药物和缩血管药物定义：多巴胺＜
3μg/kg/min，多巴酚丁胺＜3μg/kg/min，米力农＜0.3μg/kg/min，
19
去甲肾上腺素＜0.06μg/kg/min，肾上腺素＜0.1μg/kg/min，苯肾
上腺素＜1μg/kg/min，血管加压素＜0.03μg/kg/min
（2）步骤
①调整抗凝药物至ACT250～300秒；
②逐渐下调ECMO转速，使ECMO流量每次下调0.5L/min，
每次调整观察5～10min，直到ECMO流量至1L/min以下。此
外，必要时可考虑应用泵控逆流试验（Pump Controlled
 Retrograde Trial Off，PCRTO）来评估撤机，即在充分抗凝下，
逐渐将离心泵转速减低（控制逆流量在1L/min以内），并关闭
ECMO气流量，此时灌注管血液通过引流管逆流至右心房，此
方法可充分评估右心功能及肺部耐受情况；
③仅在1～2种低剂量正性肌力药物或缩血管药物维持下，
满足以下条件才可考虑撤离VA-ECMO：中心静脉压≤10mmHg、
平均动脉压＞60mmHg、左室流出道速度-时间积分＞0.12m/s、
组织多普勒二尖瓣外侧瓣环峰值收缩速度≥6cm/s、左室射血分数
≥ 25%～30%；
④若通过撤机试验，需尽快撤离VA-ECMO。根据置管方式
采取相应的插管拔除方式，切开置管方式应采取外科方式撤离
并修补血管。
五、ECMO日常监测与管理
（一）抗凝与出血的监测及处理
1.抗凝药物
（1）普通肝素（UFH）：是目前ECMO中最常用的抗凝剂，
20
半衰期为60～90分钟,可使用鱼精蛋白中和，且对于肾功能不全
患者无需调整剂量，但可能诱发肝素诱导的血小板减少症。负
荷剂量：50～100U/kg，维持剂量：7.5～20.0U/kg/h。不同患者
对普通肝素治疗差异大，建议个体化管理。
（2）直接凝血酶抑制剂（DTIs）：是一类直接抑制凝血酶
的短效抗凝剂，半衰期短，不依赖抗凝血酶-Ⅲ，但缺乏拮抗剂、
尚无可靠的实验室监测手段。最常用于ECMO的两种DTIs是比
伐卢定和阿加曲班：①比伐卢定半衰期为25分钟，肾功能不全
患者半衰期延长，因此肾功能不全患者慎用。可以通过持续肾
脏替代治疗和血浆置换快速清除。比伐卢定存在局部蛋白水解
和形成心内血栓的风险，严重心功能不全等低流量状态下应慎
用比伐卢定。负荷剂量：0.05～0.5mg/kg，维持剂量：0.03～
0.1mg/kg/h。②阿加曲班主要在肝脏代谢，肝功能不全患者慎用，
半衰期为39～51分钟。个体剂量差异较大，负荷剂量：0.1～
0.3μg/kg，维持剂量0.1～1μg/kg/min。目前两种抗凝剂不给予负
荷量情况下，未发现膜肺血栓明显增加，因此，暂不推荐给予
负荷剂量。
2.抗凝监测
为了实现最佳的抗凝效果，需采用个体化抗凝策略。基于
患者基线情况、炎症状态、出血风险、脏器功能、血小板功能、
ECMO流量及血栓情况等指定抗凝目标，解读并评估目前抗凝
效果。常用的抗凝监测方法如下：
（1）活化凝血时间（ACT）：建议初始检测频率q1h-q2h，
21
稳定后q4h～q6h，根据临床个体化进行调整，目标180～220秒。
易受临床多种因素影响，如血小板计数和功能、纤维蛋白原计
数和功能、凝血因子缺乏、体温、血液稀释以及操作技术因素
等。
（2）活化部分凝血活酶时间（APTT）：建议检测频率为
q4h～q6h，通常建议目标为基线的1.5～2.5倍。它是DTIs使用
的标准监测方法，但患者间存在高度变异性，并受采血技术、
红细胞压积的影响。
（3）血栓弹力图：每日或按需检测，用于出血和血栓并发
症的监测，可床旁测试，提供有关血凝块强度和纤溶的信息。
（4）其他：抗Xa因子活性、血小板数量及功能、国际标
准化比值（INR）、D-二聚体、纤维蛋白原、全血细胞计数、抗
凝血酶水平、游离血红蛋白等。
3.抗凝相关并发症
（1）出血：尽量避免有创操作，预防出血。常见出血部位
包括手术部位、呼吸系统、胸腔、消化道、ECMO置管部位、
气管切开处、颅内、心包腔等。应根据患者的出血风险和严重
程度下调抗凝的目标，活动性出血患者可短时间内暂停抗凝治
疗。
（2）肝素诱导的血小板减少症（Heparin-induced
 thrombocytopenia HIT）：抗体激活血小板并引起动脉和静脉血
栓形成，伴血小板减少。一旦诊断HIT应立即停用所有肝素制
剂，冲洗管路并使用DTIs替代抗凝治疗。可考虑静脉免疫球蛋
22
白和血浆置换作为辅助治疗。
（3）肝素抵抗：ECMO支持患者，若使用的肝素剂量超过
35000U/天或＞20.0U/kg/h 才能达到抗凝目标时，应警惕是否出
现肝素抵抗。其原因可能有先天性或获得性抗凝血酶-Ⅲ缺乏、
肝素清除增加和肝素被其他物质结合（如激活的中性粒细胞分
泌的肝素结合蛋白），此时可选择DTIs抗凝。
（二）呼吸监测与管理
1.初始呼吸机设置
一旦建立ECMO，机体气体交换功能的维持主要通过调整
ECMO参数来实现。此时机械通气管理的最主要目标是进一步
降低呼吸机相关肺损伤的发生风险和减少肺泡塌陷。目前推荐
初始给予中高水平的PEEP（＞10cmH2O）；同时还应综合考虑
肺泡可复张性、气压伤发生风险、病变均一性、血流动力学和
体重等因素，强调个体化的PEEP设置。有条件单位可根据肺电
阻抗体层扫描（EIT）、食道压力和肺部超声等呼吸监测技术指
导个体化PEEP设置。对于气压伤发生风险较高的患者，呼吸机
参数设置可参照“肺休息”或“超保护性肺通气”策略[19-22]：潮气量
≤4ml/kg，气道平台压＜25cmH2O，驱动压（Pplat-PEEP）＜15
 cmH2O，呼吸频率10次/分，FiO20.3～0.5。
2.俯卧位通气治疗
目前认为在VV-ECMO患者中实施俯卧位通气是安全以及
有效的，ECMO的实施不应中断已经进行的俯卧位治疗。推荐
在具有丰富的俯卧位通气和ECMO临床经验的中心，如果患者
23
在建立VV-ECMO后气体交换功能仍难以维持，或肺部病变呈
明显的重力依赖性分布，可以考虑实施“俯卧位通气联合
VV-ECMO”的治疗方式，但要避免ECMO插管脱落等严重并发
症的发生。
（三）血流动力学监测及管理
1.血流动力学监测
ECMO患者可存在显著的血流动力学紊乱，血压、中心静
脉压、指脉氧饱和度（SpO2）、中心静脉血氧饱和度（ScvO2）、
肺动脉楔压（PAWP）、心率、尿量、血乳酸是血流动力学常规
评估指标[23]，在ECMO上机前尽可能完成中心静脉置管和有创
动脉置管。
超声在ECMO患者的血流动力学监测中可发挥重要作用，
不仅可以评估心脏功能，还可以用于ECMO插管置入、容量状
态、容量反应性、心包积液、瓣膜功能等的评估，在VA-ECMO
撤离中也具有重要作用[24]。
2.血流动力学管理
（1）VV-ECMO患者血流动力学管理需要在评估患者的容
量状态和维持组织灌注基础上，采用限制性容量管理策略。
（2）VA-ECMO患者维持平均动脉压在65mmHg以上，避
免左心后负荷过高导致左室扩张。当VA-ECMO患者脉压差明
显减少至低于10mmHg甚至平流时，提示主动脉瓣无法完全打
开，此时可结合超声心动图判明左心室及主动脉瓣活动状态。
如存在左室填塞，应该考虑左心减压，目前临床常用的非侵入
24
性技术包括：减少ECMO血流量但仍需维持终末脏器的有效灌
注，扩血管治疗以直接降低外周动脉阻力，增加PEEP以减少肺
动脉血流并增加ECMO的右心引流，或中等程度的正性肌力药
物治疗维持左室射血。如上述无创方式仍无效，可考虑有效的
左心减压方式，包括IABP、房间隔造口、左心室引流、Impella
等左室辅助装置。
（四）镇痛镇静
1.基本原则
ECMO建立阶段（插管后24～48小时内）充分镇痛镇静；
维持阶段早期仍深镇静，待病情稳定后逐渐降低镇静深度，
中-浅镇静甚至清醒ECMO；撤离阶段持续镇静患者可以直接
拔管, 清醒患者拔管需要适当镇痛镇静。
2.药物
ECMO 增加了药物吸附及表观分布容积(Vd)，因此会降
低血浆药物浓度，表现为在用药期间，体内药物浓度不足；
停药之后会延长药物作用时间。镇痛镇静药物在ECMO运行
期间的调整见下表1：
表1. 镇痛镇静药物在ECMO运行期间剂量调整
表观分布
吸附
容积（Vd）
药物浓度
剂量调整
推荐剂量
吗啡
轻中度 轻度增加 基本不变
可调整
芬太尼 重 度 中度增加 24h吸附97% 增加剂量
咪达唑仑 重 度 中度增加 24h吸附89% 增加剂量
10～30mg/h
 50～300μg/h
 10～30mg/h
 25
1ug/kg 注射
右美托咪定 轻中度 轻度增加 24h吸附93% 增加初始剂量
丙泊酚 重 度 轻度增加 24h吸附99% 增加剂量
0.1～0.15μg/kg/min
 10～200mg/h
（五）院内感染的监测
由于ECMO本身可导致患者炎症状态发生改变，因此，单
纯依靠某一特定指标诊断ECMO导管相关血流感染非常困难
[25]。以下指标可能具有提示作用，尤其强调联合应用及动态监
测。
1.体温：ECMO导管相关血流感染患者常伴发热，但由于变
温水箱可调节温度，发热在ECMO期间常被掩盖。ECMO条件
下，体温＞37.5℃时即需警惕有无合并感染。
2.白细胞计数：单纯依靠白细胞绝对值不能判断感染，
ECMO运行开始后48～72小时内由于ECMO导致的炎症反应
可出现白细胞计数的增高。当ECMO支持期间且状态稳定的患
者出现白细胞骤然升高时，应高度怀疑新发感染。
3.炎症反应指标：降钙素原（PCT）、C-反应蛋白、IL-6、
IL-10 等指标的动态变化有助于感染的早期预警[26]。
4.血培养：关于是否定期进行血培养尚无明确循证医学证
据，但ECMO导管相关血流感染时，血培养结果可阳性。
5.插管置入部位皮肤情况：密切观察患者插管穿刺处皮肤情
况，如有无红肿、硬结、皮温升高、局部疼痛及溢脓等。
26
6.临床情况恶化：当患者出现新发血流动力学异常（如需大
剂量升压药物、乳酸升高或ECMO支持条件增高）或不明原因
凝血功能异常时，需警惕ECMO相关感染的发生，若无其他脏
器感染证据，需警惕ECMO导管相关血流感染。
（六）常见问题的处理
1.低氧血症的处理
（1）VV-ECMO期间SpO2应维持在80%～85%以上。临床
中如遇到SpO2明显降低，可从以下方面处理：增加ECMO血流
量，以提高ECMO血流量/心排出量比例；监测膜肺功能；调整
ECMO置管位置，减少再循环；尽可能维持HGB＞100g/L；降
低患者氧耗；利用患者自身残留的肺氧合能力。
（2）VA-ECMO 期间出现差异性低氧血症，右上肢SpO2
＜80%，处理策略包括：ECMO引流管插至上腔静脉内，增加
上腔静脉引流，但后期调整会增加院感发生风险；增加ECMO
血流量、减少左心室射血，但注意有无左室扩张；利用患者自
身残留的肺氧合能力；转换为VAV-ECMO模式。
2.低流量的处理
无论何种ECMO模式，ECMO血管通路任何环节对血液引
流与灌注的阻碍均可导致ECMO运转中出现低流量，排查原因
至关重要：
（1）引流障碍：是低流量最常见原因，主要原因是包括引
流插管类型及型号、引流插管位置、患者全身血容量是否充足、
引流端血栓等。处理方法除适当扩容和适度调低离心泵转速外，
27
调整股静脉插管位置使其尖端超过下腔静脉开口进入右心房可
改善低流量。
（2）灌注端堵塞：多见于灌注插管头端堵塞，临床常见原
因为插管头端顶住血管壁或插管内血栓形成。处理方法应首先
通过超声探查插管在血管内的位置，一旦发现异常应及时调整。
若考虑血栓形成，应及时选择备选灌注血管再次置管。
（3）膜肺血栓或离心泵异常：若一旦发生膜肺血栓大量形
成或离心泵血栓形成而导致ECMO低流量，应考虑更换膜肺及
血泵。离心泵异常亦可能是由ECMO管路进气导致，应停机后
观察血泵内有无气体，查找进气来源，并快速将气体排出、重
新恢复ECMO运转。
28
附录：
成人体外膜肺氧合技术操作规范（2024年版）
编写专家委员会
指导专家（按姓氏笔画排序）：
马晓春、吉冰洋、杜 斌、邱海波、陈德昌、侯晓彤、高占成、
曹 彬、康 焰、解立新、黎毅敏
牵头单位及专家：中日友好医院 詹庆元
编者（按姓氏笔画排序）：
马新华、王春耀、左六二、邢丽华、吕立文、刘 刚、刘松桥、
闫圣涛、孙 兵、杜中涛、李 欣、李 敏、李进华、李绪言、
李斌飞、宋云林、张国强、罗 红、周成斌、耿 爽、夏金根、
徐永昊、翁 利、黄 曼、黄琳娜、屠国伟、程真顺、潘 盼
秘书组：
顾思超、贺航咏、李 敏、崔晓阳、赖 巍、黄 絮、叶清华、
吴小静
29
参考文献：
[1] Blum JM, Lynch WR, Coopersmith CM. Clinical and billing review of extracorporeal
 membrane oxygenation. Chest. 2015;147(6):1697-703.
 [2] Sidebotham D, McGeorge A, McGuinness S, Edwards M, Willcox T, Beca J.
 Extracorporeal membrane oxygenation for treating severe cardiac and respiratory
 disease in adults: Part 1--overview of extracorporeal membrane oxygenation. J
 Cardiothorac Vasc Anesth. 2009;23(6):886-92.
 [3] Morelli A, Del Sorbo L, Pesenti A, Ranieri VM, Fan E. Extracorporeal carbon dioxide
 removal (ECCO(2)R) in patients with acute respiratory failure. Intensive Care Med.
 2017;43(4):519-30.
 [4] 国家卫生健康委员会(2022).国家卫生健康委办公厅关于印发国家限制类技术目
录和临床应用管理规范（2022年版）的通知.G11体外膜肺氧合（ECMO）技术
临床应用管理规范（2022年版）.http://www.nhc.gov.cn/yzygj/s7657/202204/2efe
 9f8ca13f499c8e1f70844fe96144/files/15f8e6faf248490fa5534cd7b500feb2.pdf
 [5] 中国医师协会呼吸医师分会危重症医学专业委员会，中华医学会呼吸病学分会危
重症医学学组.体外膜式氧合治疗成人重症呼吸衰竭推荐意见[J].中华结核和呼
吸杂志,2019,42( 9 ): 660-684.
 [6] Tonna JE, Abrams D, Brodie D, Greenwood JC, Rubio MS, Jose A, et al. Management
 of adult patients supported with venovenous extracorporeal membrane oxygenation
 (VV ECMO): guideline from the extracorporeal life support organization (ELSO).
 ASAIO J. 2021;67(6):601–10.
 [7] Guglin M，Zucker MJ，Bazan VM，et al. Venoarterial ECMO for Adults:JACC
 Scientific Expert Panel.J Am Coll Cardiol.2019;73(6):698-716. DOI:10.1016/j.ja
 cc.2018.11.038
 [8] 侯晓彤.成人体外膜氧合循环辅助专家共识[J].中华医学杂志,2018, 98(12):9.
 DOI:CNKI:SUN:ZZYD.0.2018-02-003.
 [9] 中国心胸血管麻醉学会,中华医学会麻醉学分会,中国医师协会麻醉学医师分会等.
不同情况下成人体外膜肺氧合临床应用专家共识(2020版)[J].中国循环杂志,
 2020(011):035.
 [10]Extracorporeal Life Support: The ELSO Red Book 6th Edition.
 30
[11]Brogan TV, Lequier L, Lorusso R, MacLaren G, Peek GJ: Extracorporeal life support:
 The ELSO red book. (5th ed.). Ann Arbor, MI: Extracorporeal Life Support
 Organization. 2017.
 [12]Gajkowski E F, Herrera G, Hatton L, Velia Antonini M, Vercaemst L, Cooley E. ELSO
 Guidelines for Adult and Pediatric Extracorporeal Membrane Oxygenation
 Circuits[J]. ASAIO Journal, 2022, 68(2): 133-152.
 [13]O’Gara BP, Tung MG, Kennedy KF, et al. Outcomes With Single-Site Dual-Lumen
 Versus Multisite Cannulation for Adults With COVID-19 Respiratory Failure
 Receiving Venovenous Extracorporeal Membrane Oxygenation. Critical Care
 Medicine 51(12):p 1716-1726, December 2023.
 [14]Richardson ASC, Tonna JE, Nanjayya V, Nixon P, Abrams DC, et al. Extracorporeal
 Cardiopulmonary Resuscitation in Adults. Interim Guideline Consensus Statement
 From the Extracorporeal Life Support Organization. ASAIO J. 2021 Mar
 1;67(3):221-228.
 [15]Olson S R, Murphree C R, Zonies D, et al. Thrombosis and Bleeding in Extracorporeal
 Membrane Oxygenation (ECMO) Without Anticoagulation: A Systematic Review.
 ASAIO J, 2021,67(3):290-296.
 [16]Zakhary B, Vercaemst L, Mason P, Antonini MV, Lorusso R, Brodie D. How I
 approach membrane lung dysfunction in patients receiving ECMO. Crit Care.
 2020;24(1):671.
 [17]Tonna J E, Abrams D, Brodie D, et al. Management of Adult Patients Supported with
 Venovenous Extracorporeal Membrane Oxygenation (VV ECMO): Guideline from
 the Extracorporeal Life Support Organization (ELSO) [J]. ASAIO J, 2021, 67(6):
 601-10.
 [18]Lorusso R, Shekar K, MacLaren G, et al. ELSO Interim Guidelines for Venoarterial
 Extracorporeal Membrane Oxygenation inAdult Cardiac Patients [J]. ASAIO J, 2021,
 67(8): 827-44.
 [19]Tonna, J.E., et al., Management of Adult Patients Supported with Venovenous
 Extracorporeal Membrane Oxygenation (VV ECMO): Guideline from the
 Extracorporeal Life Support Organization (ELSO). Asaio j, 2021. 67(6): p. 601-610.
 31
[20]Abrams, D., et al., Mechanical Ventilation for Acute Respiratory Distress Syndrome
 during Extracorporeal Life Support. Research and Practice. Am J Respir Crit Care
 Med, 2020. 201(5): p. 514-525.
 [21]Schmidt, M., et al., Mechanical Ventilation Management during Extracorporeal
 Membrane Oxygenation for Acute Respiratory Distress Syndrome. An International
 Multicenter Prospective Cohort. Am J Respir Crit Care Med, 2019. 200(8): p.
 1002-1012.
 [22]Assouline, B., A. Combes, and M. Schmidt, Setting and Monitoring of Mechanical
 Ventilation During Venovenous ECMO. Crit Care, 2023. 27(1): p. 95.
 [23]Krishnan S, Schmidt GA. Hemodynamic monitoring in the extracorporeal membrane
 oxygenation patient. Curr Opin Crit Care. 2019 Jun;25(3):285-291.
 [24]Douflé G, Roscoe A, Billia F, Fan E. Echocardiography for adult patients supported
 with extracorporeal membrane oxygenation. Crit Care. 2015 Oct 2;19:326.
 [25]Yolanda Peña-López,Miriam C Machado, Jordi Rello.Infection in ECMO patients:
 Changes in Epidemiology, Diagnosis and Prevention. Anaesth Crit Care Pain
 Med. 2023; 2:101319.
 [26]Millar JE, Fanning JP, McDonald CI, McAuley DF, Fraser JF. The inflammatory
 response to extracorporeal membrane oxygenation (ECMO): a review of the
 pathophysiology. Crit Care. 2016; 20: 387.
 32
Extracorporeal Life Support Organization (ELSO) 
General Guidelines for all ECLS Cases 
August, 2017 
Introduction 
This guideline describes prolonged extracorporeal life support (ECLS, ECMO), 
applicable to patients of any age with cardiac or respiratory failure. Related 
guidelines with more specific discussion for categories of patients follow the same 
outline. 
These guidelines describe useful and safe practice, prepared by ELSO and based on 
extensive experience.  The guidelines are approved by the ELSO Steering Committee 
and are considered consensus guidelines. The guidelines are referenced to the ELSO 
Red Book which includes evidence based guidelines where available. These guidelines 
are not intended to define standard of care, and are revised at regular intervals as new 
information, devices, medications, and techniques become available. 
The background, rationale, and references for these guidelines are found in 
“Extracorporeal Life Support: The ELSO Red Book, 5th Edition, 2017” published by 
ELSO. These guidelines address technology and patient management during ECLS. 
Equally important issues such as personnel, training, credentialing, resources, follow up, 
reporting, and quality assurance are addressed in other ELSO documents or are center- 
specific. 
The reference is: 
ELSO Guidelines for Cardiopulmonary Extracorporeal Life Support 
Extracorporeal Life Support Organization, Version 1.4 August 2017 
Ann Arbor, MI, USA 
www.elso.org 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 1 
 
 ELSO General Guidelines 
Version 1.4 August 2017 Page 2 
Contents 
I. Patient Condition (Chapters 11, 19, 29, 37, 44) ............................................................... 4 
A. Indications ................................................................................................................. 4 
B. Contraindications ....................................................................................................... 4 
C. Specific patient considerations .................................................................................. 4 
II. Extracorporeal Circuit (Chapters 4, 5) ............................................................................. 4 
A. Criteria for selecting circuit components ................................................................... 4 
1. Blood flow for cardiac support .............................................................................. 4 
2. Blood flow and gas exchange for respiratory failure (VA or VV) ........................ 5 
B. Circuit components .................................................................................................... 5 
C. Pump .......................................................................................................................... 5 
1. Inlet (suction) pressure ........................................................................................... 5 
2. Outlet pressure ....................................................................................................... 5 
3. Power failure .......................................................................................................... 6 
4. Hemolysis .............................................................................................................. 6 
D. Membrane lung (often called the Oxygenator) (Chapters 4, 5) ................................. 6 
E. Sweep gas .................................................................................................................. 7 
F. Priming the circuit ......................................................................................................... 7 
G. Heat exchanger .......................................................................................................... 8 
H. Monitors .................................................................................................................... 8 
I. Alarms ........................................................................................................................... 9 
J. Blood tubing .................................................................................................................. 9 
K. Elective vs. emergency circuits ................................................................................. 9 
III. Vascular Access (Chapters 4, 12, 20, 30, 38, 47) .......................................................... 9 
A. The modes of vascular access are ............................................................................ 10 
B. Cannulas .................................................................................................................. 10 
C. Cannulation .............................................................................................................. 10 
1. Methods................................................................................................................ 10 
2. Cannulation technique ......................................................................................... 10 
3. Management of the distal vessels ........................................................................ 11 
 
 ELSO General Guidelines 
Version 1.4 August 2017 Page 3 
4. Adding or changing cannulas............................................................................... 12 
IV. Management during ECLS (Chapters 4, 5, 14, 22, 32, 40, 49) ................................... 12 
A. Circuit related .......................................................................................................... 12 
1. Blood flow ........................................................................................................... 12 
2. Oxygenation ......................................................................................................... 12 
3. CO2 clearance ....................................................................................................... 13 
4. Anticoagulation (Chapters 6, 7, 8) ....................................................................... 13 
5. Circuit monitors, alarms, and safety (Chapters 4, 5) ........................................... 15 
6. Component and circuit changes ........................................................................... 17 
7. Traveling (Chapter 66) ......................................................................................... 17 
B. Patient related management (Chapters 4, 5, 14, 22, 32, 40, 49) .............................. 18 
1  Hemodynamics ....................................................................................................... 18 
2. Ventilation............................................................................................................ 18 
3. Sedation................................................................................................................ 20 
4. Blood volume, fluid balance and hematocrit (Chapters 8, 41, 62) ...................... 21 
5. Temperature ......................................................................................................... 21 
6. Renal and nutrition management (Chapters 4, 41, 62) ........................................ 22 
7. Infection and antibiotics ....................................................................................... 22 
8. Positioning ........................................................................................................... 22 
9. Bleeding (Chapter 7) ............................................................................................ 22 
10. Procedures (Chapter 6) ........................................................................................ 24 
V. Weaning, Trials off, Discontinuing ECLS for Futility ................................................... 25 
(Chapters 4, 16, 24, 34, 42, 51) .............................................................................................. 25 
A. Weaning ................................................................................................................... 25 
B. Trial off .................................................................................................................... 25 
C. Decannulation .......................................................................................................... 26 
D. Stopping support for futility .................................................................................... 26 
VI. Patient and Disease Specific Protocols ........................................................................ 26 
VII. Expected Results (per patient and disease category) ................................................... 26 
 
ECLS is the use of mechanical devices to temporarily (days to months) support heart or 
lung function (partially or totally) during cardiopulmonary failure, leading to organ 
recovery or replacement. Supporting literature, evidence, and rationale for these 
guidelines is in the ELSO Red Book. In this document references to specific chapters in 
the 5th Edition Red Book are identified “ Chapter x.”  
I. 
A. 
Patient Condition (Chapters 11, 19, 29, 37, 44) 
Indications 
The primary indication for ECLS is acute severe heart or lung failure with high 
mortality risk despite optimal conventional therapy. ECLS is considered at 50% 
mortality risk, ECLS is indicated in most circumstances at 80% mortality risk. Severity 
of illness and mortality risk is measured as precisely as possible using measurements for 
the appropriate age group and organ failure. See patient- specific protocols for details.  
Other elective indications are to support heart and or lung function during 
temporary nonfunction, such as extensive bronchoalveolar lavage, operations on the 
trachea or mediastinum, or coronary artery occlusion during procedures. 
B. 
Contraindications 
Most contraindications are relative, balancing the risks of the procedure 
(including the risk of using valuable resources which could be used for others) vs. the 
potential benefits. The relative contraindications are: 1) conditions incompatible with 
normal life if the patient recovers; 2) preexisting conditions which affect the quality of 
life (CNS status, end stage malignancy, risk of systemic bleeding with anticoagulation); 
3) age and size of patient; 4) futility: patients who are too sick, have been on 
conventional therapy too long, or have a fatal diagnosis. See patient-specific protocols 
for details. 
C. 
II. 
A. 
Specific patient considerations 
See patient-specific protocols 
Extracorporeal Circuit (Chapters 4, 5) 
Criteria for selecting circuit components 
The circuit is planned to be capable of total support for the patient involved, 
unless the intent is specifically partial support (i.e. CO2 removal for asthma) 
1. 
Blood flow for cardiac support 
Access is always venoarterial. The circuit components are selected to support 
blood flow 3 L/m2/min (neonates 100 cc/kg/min; pediatrics 80 cc/kg/min; adults 60 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 4 
cc/kg/min.) The best measure of adequate systemic perfusion is venous saturation 
greater than 70%. Achieving a desired flow is determined by vascular access, drainage 
tubing resistance, and pump properties. 
2. 
Blood flow and gas exchange for respiratory failure (VA or VV) 
The membrane lung and blood flow should be capable of oxygen delivery and 
CO2 removal at least equal to the normal metabolism of the patient (i.e. an oxygen 
delivery of 6 cc/kg/min for neonates; children 4-5 cc/kg/min; adults 3 cc/kg/min), This 
will usually equate to VV blood flows of 120 ml/kg/min for neonates down to 60-80 
ml/kg/min for adults. Oxygen delivery capability is determined by blood flow, 
hemoglobin concentration, inlet hemoglobin saturation, and membrane lung properties. 
Carbon dioxide removal always exceeds oxygen delivery when the circuit is planned for 
full support. 
If the circuit is planned for CO2 removal only, access can be venoarterial, 
venovenous, or arteriovenous. Typical blood flow is approximately 10-25% of cardiac 
output, which is sufficient to remove the CO2 produced by metabolism (3-6 cc/Kg/min). 
CO2 removal is determined by the blood flow and the sweep gas rate, the inlet PCO2 and 
the membrane lung properties. 
B. 
Circuit components 
The basic circuit includes a blood pump, a membrane lung, and conduit tubing. 
Depending on the application, additional components may include a heat exchanger, 
monitors, and alarms. 
C. 
Pump 
The pump should be able to provide full blood flow for the patient, as defined 
above. Any pump which meets the specifications can be used (modified roller with inlet 
pressure control; centrifugal or axial rotary pump with inlet pressure control; peristaltic 
pump). 
1. 
Inlet (suction) pressure 
With the inlet line occluded the suction pressure should not exceed minus 300 
mmHg. The inlet pressure can be very low (minus 300 mmHg) when the venous 
drainage is occluded (chattering) which causes hemolysis. Inlet pressure in excess of 
minus 300 mmHg can be avoided by inherent pump design or through a servocontrolled 
pressure sensor on the pump inlet side. 
2. 
Outlet pressure 
With the outlet line occluded the outlet pressure should not exceed 400 mm/Hg 
(inherent in the pump design or by a servocontrolled system).  
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 5 
3. 
Power failure 
The pump should have a battery capable of at least one-hour operation, and a 
system to hand crank the pump in the event of power failure. 
The pump and circuit should have a mechanism to alarm for or prevent reverse 
flow (arterial to venous in the VA mode) if the power fails. 
4. 
Hemolysis 
The plasma hemoglobin should be less than 10 mg/dl under most conditions. If 
the plasma hemoglobin exceeds 50 mg /dl, the cause should be investigated. 
D. 
Membrane lung (often called the Oxygenator) (Chapters 4, 5) 
The gas exchange material in membrane lungs may be solid silicone rubber, a 
microporous hollow-fibre (polypropylene for example), or a solid hollow-fibre 
membrane (PMP, polymethyl pentene for example).  Membrane surface area and 
mixing in the blood path determine the maximum oxygenation capacity (the rated flow). 
When used for total support, the membrane lung should provide full O2 and CO2 
exchange for the patient as defined in II.A. The gas exchange capability of a specific 
membrane lung is described as “rated flow” or “maximal oxygen delivery.” These are 
two ways of describing the amount of desaturated (75%) blood that can be nearly fully 
saturated (95%) per minute 
Rated flow is the flow rate at which venous blood (saturation 75%, Hb 12 mg%) 
will be fully saturated (95%) at the outlet of the membrane lung. Maximal O2 delivery 
is the amount of oxygen delivered per minute when running at rated flow. This is 
calculated as outlet minus inlet O2 content (typically 4-5 cc/dL, same as the normal 
lung) times blood flow. For example, a specific device has a rated flow of 2 L/min, 
(max O2 100 ccO2/min). If the blood flow required for total support of a patient is 1 
L/min (O2 about 50 cc/min) this membrane lung will be adequate. If the blood flow 
required for total support is 4 L/min, this membrane lung is not adequate and the circuit 
will need two of these membrane lungs in parallel, or a larger membrane lung rated at 4 
L/min. 
In venovenous mode, recirculation of infused blood may occur, raising the inlet 
saturation well above 75%. In this situation, the outlet-inlet O2 difference per unit of 
blood flow is decreased, and higher blood flow, cannula repositioning, increased patient 
volume or higher hematocrit is/are required to provide the desired amount of O2 
delivery. 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 6 
E. 
Sweep gas 
For most applications, the sweep gas will be 100% oxygen or carbogen (5% 
CO2, 95% O2) at a flow rate equal to the blood flow rate (1:1). Increasing the sweep 
flow will increase CO2 clearance but will not affect oxygenation. Water vapor can 
condense in the membrane lung resulting in poor CO2 clearance, and may be cleared by 
intermittently increasing sweep gas flow to a higher flow. 
For CO2 clearance only, blood flow can be as low as 0.5 L/min/m2. The 
membrane lung can be smaller than that required for full support, and the sweep gas 
flow is typically oxygen at 10:1 (gas:blood). 
Avoiding air embolism via the membrane lung.  Air or oxygen bubbles can 
pass through the membrane into the blood if the sweep gas pressure exceeds the blood 
pressure, or if the blood pressure is subatmospheric (this occurs when there is no blood 
flow or blood pressure, and blood drains from the membrane lung into the tubing by 
gravity, entraining air through the membrane lung). This is a specific problem with 
microporous hollow fiber devices but can also occur with silicone or polymethyl
pentene lungs due to very small holes in the membrane which can allow air entrainment. 
Prevention is achieved by maintaining the blood side pressure higher than the gas side 
pressure. This is accomplished by including a pressure popoff valve or pressure servo 
regulation control in the sweep gas supply, and by keeping the membrane lung below 
the level of the patient, so that if the pump stops the risk of entraining air from the room 
will be minimized. Even with silicone and PMP lungs it is safest to maintain the 
membrane lung below the level of the patient 
F. 
Priming the circuit 
The assembled circuit is primed under sterile conditions with an isotonic 
electrolyte solution resembling normal extracellular fluid including 4-5 MEq/L 
potassium. The prime is circulated through a reservoir bag until all bubbles are 
removed. This can be expedited by filling the circuit with 100% CO2 before adding the 
prime. Microporous membrane lungs are quick to prime because gas in the circuit can 
be purged through the micropores. The circuit can be primed at the time of use, or days 
before. It is not recommended to use a primed circuit after 30 days.  
Before attaching the circuit to the patient, the water bath is turned on to warm 
the fluid. ECLS is usually instituted with crystalloid prime. Many centers add human 
albumin (12.5 gm) to “coat” the surfaces before blood exposure. For infants, packed 
RBCs are added to bring the hematocrit to 30-40. When blood is added to the prime, 
heparin is added to maintain anticoagulation (1 unit per cc prime) then calcium is added 
to replace the calcium bound by the citrate in the bank blood. If time allows, it is helpful 
to verify the electrolyte composition and ionized calcium before starting flow. For 
emergency cannulation, the prime can be crystalloid with dilutional effects treated after 
initiating flow. 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 7 
G. 
Heat exchanger 
A heat exchanger is needed if it is necessary to control the blood and the patient 
temperature at a specific level. Heat exchangers require an external water bath which 
circulates heated (or cooled) water through the heat exchange device. In general, the 
temperature of the water bath is maintained <40º Celsius, and usually at 37º. Contact 
between the circulating water and the circulating blood is very rare, but should be 
considered if small amounts of blood or protein are present in the circulating water, or if 
unexplained hemolysis occurs. The water in the water bath is not sterile and may 
become contaminated. The water bath should be cleaned and treated with a liquid 
antiseptic from time to time. 
H. 
Monitors 
Monitors are designed to measure circuit function and to alarm the operator of 
abnormal conditions. Most circuits will include: 
1. Blood flow is commonly monitored by direct measurement of blood flow 
using an ultrasonic detector, or can be calculated based on pump capacity and 
revolutions per minute for a roller pump using standardized tubing. 
2. Pre and post membrane lung blood pressure measurements can include 
maximum pressure servo regulation control to avoid over pressuring. 
3. Pre pump venous drainage line pressure (to avoid excessive negative suction 
pressure by the pump) can be used as a servo regulation system to prevent excessive 
suction. 
4. Pre and post membrane lung oxyhemoglobin saturation measurements: The 
venous oxyhemoglobin saturation is a valuable parameter for managing and monitoring 
both circuit and patient factors related to oxygen delivery and consumption. The post 
membrane lung saturation monitor will determine if the membrane lung is working at 
rated flow, and if function is deteriorating. Blood gases are measured from pre 
oxygenator and post oxygenator sites either by continuous on line monitoring or batch 
sampling. The primary purpose of measuring blood gases (as opposed to online 
saturation) is to determine the inlet and outlet PCO2 to evaluate membrane lung 
function, and blood pH to determine metabolic status. 
5. Circuit access for monitors, blood sampling, and infusions. Luer connectors 
and stopcocks provide access to the blood in the circuit. The number of access sites 
should be minimized, but at least two are necessary (pre and post membrane lung). 
Blood access sites should be avoided between the patient and the inlet of the pump 
because of the risk of entraining air. It is acceptable to use the circuit for all blood 
sampling and infusions, although some centers prefer to give infusions directly to IV 
lines in the patient.  
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 8 
I. 
Alarms 
Pre and post membrane lung pressure and alarms. These measurements will 
determine the transmembrane lung pressure gradient. Clotting in the oxygenator is 
represented by increasing membrane lung pressure gradient.  
Many centers use a bubble detector on the blood return line. Pressure and 
bubble detector alarms can be used to clamp lines and turn the pump on or off to 
automate these safety factors. 
J. 
Blood tubing 
Tubing length and diameter will determine the resistance to blood flow. Tubing 
is chosen to allow free venous drainage, and avoid high resistance pressure drop on the 
blood return side. The blood flow through 1 meter of tubing at 100 mmHg pressure 
gradient for common internal diameter in inches is: 3/16:1.2 L/min; ¼:2.5 L/min; 3/8:5 
L/min; ½:10 L/min 
A “bridge” between the arterial and venous lines close to the patient is a useful 
circuit component, particularly for periods off bypass during VA access., during 
weaning, or during an emergency. However, when clamped the bridge it is a stagnant 
area which can contribute to thrombosis and possibly infection. In general, if a bridge is 
used, it should be maintained closed during most of the ECLS run, with a system for 
purging the bridge of stagnant blood when it is not in use 
K. 
Elective vs. emergency circuits 
The characteristics of individual components are listed above. Emergency 
circuits should be available within minutes of the call to a patient, and should be fully 
primed with crystalloid and ready to attach as soon as the patient is cannulated. They 
should also include safety factors to prevent high negative pressure on the inlet side and 
high positive pressure on the outlet side to avoid errors during emergent cannulation and 
attachment. The emergency circuit may include a microporous membrane lung (easy to 
prime), and a centrifugal pump (high-pressure limited, does not require monitors or 
alarms during initial set up). 
III. 
Vascular Access (Chapters 4, 12, 20, 30, 38, 47) 
Vascular access is usually achieved by cannulation of large vessels in the neck 
or the groin. The blood flow resistance of the venous drainage cannula will determine 
the amount of total blood flow that can be delivered by the circuit. The resistance of the 
blood return cannula will determine the pressure in the post membrane lung blood 
return line, related to blood flow. Variations can be used for specific patient conditions 
(see patient protocols). 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 9 
A. 
The modes of vascular access are 
1. Venoarterial (required for cardiac support, appropriate for respiratory 
support) 
2. Venovenous (no hemodynamic support, preferred for respiratory support 
because it avoids using a major artery and avoids potential systemic 
embolism) 
3. AV-arteriovenous (limited to low blood flow, specifically for CO2 removal)  
B. 
Cannulas 
The term “cannula” refers to the catheter that goes directly into the vessel for 
ECLS, to differentiate that device from all other catheters. The blood flow resistance of 
vascular access cannulas is directly proportional to the length and inversely proportional 
to the radius to the fourth power. Therefore, the internal diameter of the catheter is the 
most important factor controlling blood flow resistance. Other factors such as side holes 
and tapering sections also affect resistance, and the resistance increases at higher flows, 
so the characteristics of each cannula must be known before cannulation. Blood flow at 
100 mmHg gradient for commonly used cannulas is described in the patient -specific 
protocols. Cannulas are chosen to provide the desired blood flow (section II A) above. 
C. 
Cannulation 
1. 
Methods 
Cannulas can be placed via: 1) cut down, 2) percutaneously by a vessel 
puncture, guidewire placement, and serial dilation (Seldinger technique), 3) by a 
combination of cut down exposure and Seldinger cannulation, or 4) by direct 
cannulation of the right atrium and aorta via thoracotomy. Cut down exposure of the 
neck vessels is usually necessary in neonates and small children.  Percutaneous 
cannulation is commonly used for VV-ECMO in children over two and in adults. 
Direct cardiac cannulation is usually used for patients who cannot come off CPB in 
the OR, using the CPB cannulas. 
VV access can be gained with a double lumen cannula, or two separate venous 
cannulas. 
2. 
Cannulation technique 
A bolus of heparin (typically 50-100 units per kilogram) is given just before 
cannula placement, even if the patient is coagulopathic and bleeding. 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 10 
Direct cut down cannulation. Cannulation is usually done in the ICU with full 
sterile preparation and OR team. Deep sedation/anesthesia with muscle relaxation is 
essential to prevent spontaneous breathing which can cause air embolus. Local 
anesthesia is used for the skin. Dissection exposes the vessels. Direct handling of the 
vessels is minimized as much as possible to avoid spasm. Topical lidocaine or 
papaverine is helpful to avoid spasm. Ligatures are passed around the vessels above and 
below the cannulation site. Heparin is given IV (50-100 units per kilogram) and the 
distal vessels are ligated. The proximal vessel is occluded with a vascular clamp, the 
vessel opened, and the cannula placed. If the vessels are very small, if there is difficulty 
with cannulation, or if spasm occurs, fine stay sutures in the proximal edge of the vessel 
are very helpful. The vessel is ligated around the cannula, often over a plastic “boot” to 
facilitate later cannula removal. In the femoral artery a non-ligation technique can be 
used (see semi-Seldinger technique below) which may ensure sufficient flow past the 
cannula to ensure distal perfusion 
Percutaneous cannulation. Cannulation is done in the ICU, OR, or cath lab 
with full sterile preparation. The OR team is not essential but there should be a plan for 
direct cutdown access if there are complications with percutaneous placement. The 
safest technique is to place small conventional intravascular catheters first.  The position 
of these preliminary catheters is verified by blood sampling or measuring the blood 
pressure. After full sterile preparation a guidewire is passed into the small catheter and 
the small catheter is removed followed by serial dilators. The final large dilator acts as 
an obturator for the cannula itself. With current equipment, two people are necessary to 
do percutaneous access: one to load of the dilators on the wire and pass the dilators, and 
one to occlude the vessel between dilators to avoid bleeding. When using the Seldinger 
technique with a large dilator and cannulas, it important to check the wire after each 
dilator. If the wire is kinked or bent, it must be removed and replaced with a new wire. 
The use of the ultrasound or fluoroscopy can help with cannula positioning. The heparin 
bolus can be given any time after the main wire is placed. 
Semi-Seldinger technique. Performed in the ICU, OR, or cath lab under 
anaesthesia with aseptic precautions.  The vessel is exposed by cut down but not 
dissected.  A small (20G) IV catheter is passed into the vessel through the skin distal to 
the incision. Correct placement can be confirmed by aspiration and then heparin is 
administered. This catheter is then used to place the large guidewire. Dilator exchanges 
lead to placement of the ECMO cannula. The wound is then closed over the cannula, 
which is then treated like a standard percutaneous cannula. The advantages of this 
technique over a pure percutaneous approach are speed, accurate assessment of vessel 
size, and flexibility of approach. 
3. 
Management of the distal vessels 
If the neck cutdown access is used, the vein and artery are ligated distally, 
relying on collateral circulation to and from the head. Some centers routinely place 
cephalad venous cannulae but this is an institutional preference and is not mandatory. If 
the access is via the femoral vessels the venous collateral is adequate but the femoral 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 11 
artery is often significantly occluded. If distal arterial flow to the leg is inadequate a 
separate perfusion line is placed in the distal superficial femoral artery by direct 
cutdown, or in the posterior tibial artery for retrograde perfusion. 
4. 
Adding or changing cannulas 
If venous drainage is inadequate and limited by the blood flow resistance of the 
drainage cannula, the first step is to add another venous drainage cannula through a 
different vein. It may be possible to change the cannula to a larger size, but removing 
and replacing cannulas can be difficult. If a vascular access cannula is punctured, 
kinked, damaged, or clotted, the cannula must be changed. If the cannula was placed by 
direct cutdown, the incision is opened, the vessel exposed, and the cannula replaced, 
usually with the aid of stay sutures on the vessel. If the cannula was placed by 
percutaneous access, a Seldinger wire is placed through the cannula to facilitate cannula 
change.  
IV. Management during ECLS (Chapters 4, 5, 14, 22, 32, 40, 49) 
A. 
Circuit related 
Circuit components are selected based on patient size (II.A) 
1. 
Blood flow 
After cannulation blood flow is gradually increased to mix the circulating blood 
with the prime; then, blood flow is increased until maximum flow is achieved. This is 
done to determine the maximum flow possible based on the patient and the cannula 
resistance. After determining maximum possible flow, the blood flow is decreased to 
the lowest level that will provide adequate support. Ideally for VA access, the pump 
flow is decreased until the arterial pulse pressure is at least 10 mmHg (to assure 
continuous flow through the heart and lungs during ECLS), but this is often not possible 
when the heart function is very poor. For VV access, adequate support is defined as 
arterial saturation greater than 80%.  For VV access, flow is decreased from maximal 
until the arterial saturation is at the desired level (greater than 80%).The physiologic 
goals (mean arterial pressure, arterial and venous saturation) are set and blood flow is 
regulated to meet the goals. 
2. 
Oxygenation 
As long as the blood flow is below rated flow for that membrane lung (and the 
inlet saturation is 70% or higher) the oxyhemoglobin saturation at the outlet of the 
membrane lung should be greater than 95%. Usually the outlet saturation will be 100% 
and the PO2 will be over 300.  If the sweep is 100% O2 or if the outlet saturation at or 
below the rated flow is less than 95%, the membrane lung is not working at full 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 12 
efficiency (due to irregular flow, clotting).  It may be necessary to change the membrane 
lung. 
Oxygen delivery from the circuit should be adequate for full support (systemic 
saturation greater than 95% (VA) or over 80% (VV) at low ventilator settings and 
FiO2). Venous saturation should be 20-30% saturation less than arterial saturation. This 
indicates that systemic oxygen delivery is 3-5 times oxygen consumption. Maintaining 
the hematocrit over 40% will optimize oxygen delivery while allowing the lowest 
reasonable blood flow. 
3. 
CO2 clearance 
CO2 transfer across the membrane lung will exceed oxygen transfer. CO2 
clearance is controlled by the sweep gas flow rate. Initially the gas to blood flow ratio 
is set at 1:1 and titrated to maintain the PCO2 in the desired range. An alternative is to 
use carbogen (5% CO2/95% O2) as the sweep gas which will maintain outlet PCO2 
around 40 mmHg without titration. If CO2 clearance is decreased but oxygenation is 
adequate, the cause is usually water accumulation in the gas phase. If the initial PaCO2 
is greater than 70, the PaCO2 should be normalized over several hours rather than 
immediately in order to avoid swings of cerebral perfusion related to CO2 and pH. 
4. 
Anticoagulation (Chapters 6, 7, 8) 
4a: Heparin (regular or “unfractionated “heparin, not low molecular weight 
heparin) is given as a bolus (50-100 units per kilogram) at the time of cannulation, and 
by continuous infusion during ECLS 
4a1: Measuring heparin effect. Heparin infusion is regulated to keep the whole 
blood activated clotting time (ACT) at a designated level (usually 1.5 times normal for 
the ACT measurement system).  ACT is the time (in seconds) in which whole blood 
clots in response to a fibrin activating reagent. Each ACT device has a specific upper 
limit with normal blood (120 to 140 seconds for most systems). ACT is measured 
hourly and more frequently if the ACT is changing. ACT is measured at the bedside 
(not sent to the laboratory) because heparin dosing decisions are often required 
immediately. 
Partial thromboplastin time (PTT) is the time (in seconds) in which calcium-free 
plasma clots in response to a fibrin activating reagent combined with calcium. PTT is 
more convenient than ACT because it can be measured in the laboratory.  However, it is 
less reliable than whole blood ACT as a measure of the time to clotting because it is 
measured in plasma and platelets, and blood cells can affect the activity of heparin.  For 
a normal person, 10 units of heparin per kilogram per hour will result in ACT 
approximately 1.5 times normal.  However, ECLS patients are not normal and there is 
no standard dose of heparin, and no standard concentration of heparin in the blood 
during ECLS. If the patient has a high platelet or white cell count, or is 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 13 
“hypercoagulable,” a large amount of heparin may be required to maintain the target 
ACT.  If the patient is thrombocytopenic, in renal failure, or has circulating fibrin split 
products, a small amount of heparin may be required.   
Heparin concentration can be measured indirectly as “anti-Xa.”  This provides a 
measure of heparin blood concentration, so can be used to titrate the dose to achieve a 
desired level of heparin concentration (typically 0.5 units/ml). When using anti-Xa to 
titrate heparin it is important to realize that factors other than heparin also affect blood 
clotting. 
Thromboelastography (TEG) uses a device to record the time and density of 
clot formation in response to a stimulus (typically kaolin). The measurement is in whole 
blood so the time to clotting is the ACT.  The density of the clot is affected by clotting 
factors, platelets, and fibrinolysis, so TEG provides more information than ACT.  TEG 
can be done with and without an agent which inactivates heparin, so the anticoagulant 
effect of heparin can be separated from other factors.  TEG can be done at the bedside 
on fresh blood or in the laboratory in calcium-free blood (adding calcium to the 
activator). 
4a2: Heparin acts by “activating” a plasma molecule called antithrombin 
(usually called AT3).  If the AT3 concentration in plasma is low, clotting can occur 
even when large doses of heparin are given. AT3 levels should be maintained in the 
normal range (80-120% of control).  Low AT3 can be treated by giving fresh frozen 
plasma, cryoprecipitate, or recombinant AT3.  AT3 assay is not available in all hospital 
laboratories. If clotting occurs in the circuit despite a normal or high dose of heparin, 
and AT3 assay is not easily available, give fresh frozen plasma to replace AT3 
(inexpensive) or give recombinant AT3 (very expensive) until clotting is controlled. 
Circuit clotting can progress to a consumptive syndrome similar to DIC. The treatment 
of circuit clotting is to change to a new circuit. 
4a3 HITT. There is a rare condition called heparin induced thrombotic 
thrombocytopenia, characterized by multiple white arterial thrombi and platelet count 
less than 10,000.  A simple assay for HITT is available, but it has a high false positive 
rate. ECLS patients are all on heparin and all are thrombocytopenic for many reasons. 
The HITT assay is often positive in these patients, although they do not have the rare 
disease of heparin induced thrombocytopenia. If an ECLS patient has true HITT, the 
platelet count will be consistently less than 10,000 despite platelet infusions. In such a 
case, if there are no other explanations for thrombocytopenia, it is reasonable to use a 
different anticoagulant than heparin. Direct thrombin inhibitor (argatroban or 
bivalirudin) is the alternative. 
4a4 Reversing heparin.  Heparin effect can be reversed by protamine. This is 
routinely done in cardiac surgery where the effect of heparin must be maximal during 
operation, but minimal after coming off bypass. During ECLS, protamine reversal is 
almost never indicated because precise protamine dosing is difficult and circuit clotting 
can occur if heparin is reversed to normal coagulation status. 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 14 
4b. Direct thrombin inhibitors. DTIs are used in HITT patients, and many 
centers are using DTIs as the primary anticoagulant. DTI effect is measured by ACT, 
PTT, or TEG.  DTI dose is titrated to clotting time 1.5 times normal, as with heparin.   
DTI does not depend on AT3, so AT3 monitoring or replacement is not necessary.   
There is no reversal medication but the half life is a few hours so overdose is not long 
lasting.  
4c. Thrombocytopenia (platelet count less than 150,000) is common in ECLS 
patients. It may be a consequence of the primary disease, drugs, and other treatment, or 
caused by blood surface exposure. Circulating platelets adhere to the plastic surfaces, 
and undergo a “release reaction” which attracts other platelets. These aggregates of 
“effete” platelets circulate in the blood and are removed by the liver and spleen. If the 
platelet count is less than 20,000 spontaneous bleeding can occur. The usual practice is 
to transfuse platelets to keep the count greater than 80,000. Even though the platelet 
count is over 80,000, platelet function may be impaired. A kallikrein inhibitor (aprotinin 
or tranexamic acid) may improve platelet function if bleeding is a problem (see bleeding 
IVB). 
4d. Fibrinogen. Even though fibrin formation is inhibited by anticoagulants, 
fibrinogen can become depleted during ECLS. Fibrinogen levels are measured daily and 
maintained within the normal range (250 to 300 mg/dl) by infusion of fresh frozen 
plasma or fibrinogen. The primary disease, or clots in the circuit, may cause fibrinolysis 
resulting in circulating fibrin split products. These molecules act as anticoagulants and 
can add to the risk of bleeding. If fibrin split products are detected and/or if bleeding is 
excessive, fibrinolysis can be inhibited with anti-fibrinolytics (see bleeding). 
4e. Surface coatings. Extracorporeal circuits and devices are available with 
surface heparin coating or coating with other polymers intended to minimize blood 
surface interaction. These modified surfaces may decrease blood surface interaction 
somewhat, but systemic anticoagulation is still required when using the surface coatings 
currently on the market. It is possible to manage ECMO without systemic 
anticoagulation if bleeding cannot be controlled by other measures. During ECLS with 
no systemic anticoagulation blood flow should be maintained high, and a primed 
replacement circuit should be available if the circuit clots.  
5. 
Circuit monitors, alarms, and safety (Chapters 4, 5) 
5a. High pressure. The higher the perfusion pressure, the higher the risk of leak 
or blowout. 400 mmHg is typically the highest safe level. If the post pump pressure is 
greater than 300 mmHg at the desired flow rate, the cause might be high systemic blood 
pressure in the patient (in VA mode), high resistance in the blood return access cannula, 
high resistance in the conduit tubing from the membrane lung to the cannula, or high 
resistance in the membrane lung. If the pressure suddenly increases setting off the high- 
pressure alarm, the cause is usually temporary occlusion of the infusion tubing or 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 15 
cannula. If this occurs stop the pump, then gradually return flow while determining the 
cause of the sudden increase in resistance 
5b. Air in the circuit might be seen directly or detected by a bubble detector. If 
air is detected in the circuit stop the pump, clamp the lines near the patient, and put the 
patient on support settings. Because the patient is often totally dependent on ECLS, it is 
necessary to find and repair the cause of air in the circuit very quickly. The most 
common cause is aspiration of air into the venous drainage line at the site of cannulation 
or through a connector or open stopcock. Another common cause is air bubbles in the 
intravenous infusion lines going into the patient. When air is entrained on the drainage 
side it is usually as small bubbles, and usually is caught in the membrane lung or bubble 
trap before getting into the patient.  Air on the infusion side is a much more serious 
problem. The most common cause is air entrainment in the membrane lung. This can 
occur if the membrane lung is higher than the patient and if the blood side pressure 
drops below the gas side pressure. 
5c. Clotting in the circuit is detected by careful examination, using a flashlight 
to go over all the extracorporeal circuit. Clots are seen as very dark nonmoving areas on 
the surfaces. Every circuit will have some small clots at the site of connectors, infusion 
lines, or in areas of low flow in the pre-pump bladder or the membrane lung. These 
clots are in the range of 1 to 5 mm, do not require circuit changes, and are simply 
observed. Clots larger than 5 mm or enlarging clots on the infusion side of the circuit 
(post membrane lung) should be removed by removing that section of the circuit or by 
changing the entire circuit if there are many such clots. Platelet/fibrin thrombi appear as 
white areas on the circuit at connectors and stagnant sections. These are clots which 
have not accumulated red cells, usually because they are in areas of very high flow. As 
with dark clots, no intervention is necessary unless the white thrombi are greater than 5 
mm or growing.  
5d. Electrical power failure. The circuit should be designed to automatically 
switch to battery operation if the main source of electricity is lost. An alarm should 
sound when the circuit switches to battery operation. The battery will operate the circuit 
for 30-60 minutes while the cause of the problem is being identified. The major power 
requirement is the water bath for the heat exchanger. When operating on battery power, 
it is wise to turn off the water bath. If the electrical circuit and the battery fails, the 
alarm will be a low flow alarm or alarms attached to the patient (saturation or blood 
pressure). In that case it will be necessary to crank the pump by hand. 
5e. Decannulation is a life-threatening emergency identified by major bleeding 
at the cannulation site, air in the drainage circuit (if the drainage cannula is coming out) 
and loss of volume and perfusion pressure if the infusion cannula is lost. Decannulation 
is prevented by securing the cannulas to the skin in at least two locations, and checking 
the position of the cannulas and cannula fixation at frequent intervals and adequately 
sedating the patient. If decannulation occurs, come off bypass immediately by clamping 
the lines close to the patient, control bleeding by direct pressure, and reinsert the 
cannula as soon as possible. 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 16 
5f. Hemolysis is suspected if the urine has a pink tinge (which could be due to 
bladder bleeding, not hemolysis) and verified by plasma Hb measurement. Normally 
plasma hemoglobin should be less than 10 mg/dl. Higher plasma hemoglobin can be 
caused by a condition primary to the patient, or by circuit components. The pump itself 
will not cause hemolysis unless inlet (suction) pressures are greater than minus 300 
mmHg, which can happen if the pump suction exceeds the blood drainage. The pump 
can also cause hemolysis if there are clots in the pump chamber (which can occur in 
centrifugal pumps). Hemolysis can occur if blood is flowing at a high rate through a 
very small orifice. This can occur if the blood return cannula has a very high resistance, 
or if there is a high level of occlusion in the post pump circuit. Hemolysis can also occur 
if a hemofilter or plasmapheresis device is attached to the circuit and run at high flows. 
If hemolysis occurs, the source should be found and corrected. 
5g. Emergency drills addressing all these problems should be conducted by the 
team at regular intervals 
5h. Safety. ECMO is a technology dependent therapy utilized in critically ill 
patients. A successful outcome is highly dependent on repetitive safe practices by a 
diverse team (physicians, ECMO specialists, perfusionists, nurses, etc). Policies that 
support a safe ECMO program include: regular emergency skills lab sessions, team 
training, using a pre-procedure “time out” to verify key elements and post-ECMO 
debriefings.  
6. 
Component and circuit changes 
It may be necessary to stop ECLS (come off bypass) to remove and replace 
small components such as stopcocks and connectors, large components such as the 
pump chamber or membrane lung, or the entire circuit. If the patient is totally 
dependent on ECLS, this can be done in less than one minute as follows: Put the patient 
on maximal ventilator and drug support settings. Get at least one helper and assemble 
all the clamps and components. Clamp the lines near the patient, and clamp the lines 
above and below the component to be changed. With sterile technique, cut out the 
component and insert the new component, filling the tubing with saline and eliminating 
all bubbles. When changing or adding a membrane lung, the lung must be primed with 
crystalloid solution before attaching to the circuit. 
7. 
Traveling (Chapter 66) 
Traveling poses risks. Do procedures in the ICU whenever possible. 
In hospital. It may be necessary to travel to radiology, the operating room, or 
the cath lab as follows. Be sure that the battery is fully charged and the hand crank is 
available for the pump. Turn off the water bath to save electricity. Use a small full tank 
of oxygen for the sweep gas. Switch the circuit to battery power and portable oxygen 
before moving the patient from the bed. Before moving the patient, switch the patient 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 17 
monitors to a portable monitor for EKG, blood pressure, and Sa02. Minimize the 
number of intravenous infusions as much as possible. Bring an Ambu bag, separate 
oxygen tank, and emergency drugs. Plan the trip before leaving the ICU. Hold elevators, 
clear hallways, and be sure the receiving unit is ready. When moving the patient and the 
ECLS cart, one person is assigned to keep one hand on the gurney and the other on the 
cart to reduce tension on the tubing. 
Hospital to hospital. In addition to all the details listed above, the transport 
team must be totally self-contained for hospital to hospital transfer. This includes spare 
parts for all components, a variety of cannulas and sizes, operating instruments, and 
medications. Arrange for hospital privileges in the referral hospital. Send instructions to 
the referral hospital regarding family, consent, and blood, platelets, and plasma 
preparation, OR team if necessary, etc. 
B. 
Patient related management (Chapters 4, 5, 14, 22, 32, 40, 49) 
1  
Hemodynamics 
During VV support the patient is dependent on his own hemodynamic 
physiology. Appropriate medications and infusions are used to control cardiac output, 
blood pressure and resistance. 
During VA support hemodynamics are controlled by the blood flow (pump 
flow plus native cardiac output), and vascular resistance. Because the pulse pressure is 
low the mean systemic arterial pressure will be somewhat lower than normal pressure 
(40 to 50 mmHg for a newborn, 50 to 70 mmHg for a child or adult). In addition, 
patients placed on ECLS for cardiac support are on high doses of pressors when ECLS 
is begun. As these drugs are titrated down, resistance falls and systemic pressure falls 
proportionately. If the systemic perfusion pressure is inadequate (low urine output, poor 
perfusion) pressure can be increased by adding blood or low doses of pressor drugs. 
Systemic vasodilatation requiring pressor drugs is common in patients in septic shock. 
Although the mean arterial pressure may be low, systemic perfusion may be completely 
adequate. Systemic perfusion is best measured by mixed venous blood saturation. 
Assuming SaO2 is over 95% venous saturation greater than 70% indicates systemic 
oxygen delivery is adequate even though the pressure may be low. If systemic oxygen 
delivery is not adequate (venous saturation less than 70%) increase the pump flow until 
perfusion is adequate. If extra blood volume is required to gain extra flow, consider the 
relative advantages of blood and crystalloid solution. 
2. 
Ventilation 
2a. Mechanical ventilation.  Whether the patient is on either VV. or VA mode, 
the ventilator should be managed at low settings to allow lung rest. For patients with 
respiratory failure, a common mistake is to try to recruit lung volume during the acute 
inflammatory stage early in ECLS. Typical rest settings include low rate with long 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 18 
inspiratory time, low plateau inspiratory pressure (under 25 cm H2O) low FiO2 (under 
30%). The end-expiratory pressure (PEEP) can be set at any level. In fact, the ventilator 
can be managed as APRV with continuous positive pressure and occasional pressure 
release, or CPAP with spontaneous breathing. Using high PEEP levels, however, will 
inhibit venous return and have the usual negative effect on hemodynamics when the 
patient is managed in the VV mode. PEEP is usually set between 5-15 cmH2O 
If there is a major pulmonary air leak or interstitial emphysema, the ventilator 
pressure can be reduced or turned off altogether for hours or days until the leak seals. 
This will lead to significant atelectasis in addition to the primary lung disease. If the 
patient develops a pneumothorax, placement of a chest tube is not an automatic 
response. Even placing a small tube may result in significant bleeding ultimately 
requiring thoracotomy. A small pneumothorax (less than 20%) with no hemodynamic 
compromise is best treated by waiting for absorption. An enlarging pneumothorax or a 
pneumothorax causing hemodynamic compromise requires external drainage. This is 
best done using the technique most familiar to the operator. This could be a small 
catheter placed by Seldinger technique, or a surgical thoracostomy with placement of a 
chest tube. (See procedures, section 9 below) 
Lung recruitment maneuvers (prolonged inflation at 25 to 30 cm of water for 
one to two minutes) can be used when acute inflammation has subsided. When lung 
recovery begins, spontaneous breathing will enhance recovery. Adjusting the sedation 
drugs to allow spontaneous breathing, adjusting the sweep gas to maintain the infusion 
blood PCO2 40-45 mmHg, and putting the ventilator in assist mode may speed lung 
recovery. 
2b. Airway access.  Initiating ECLS, all patients are intubated endotracheally.  
If the patient is on VA-ECLS for cardiac support, and lung function is adequate, the 
patient can be extubated and managed awake with spontaneous breathing. 
If the patient has respiratory failure, the airway is managed by continuing 
endotracheal intubation at rest settings as above. Maintaining safe positive pressure can 
maintain existing lung inflation, and may improve lung function as lung recovery 
begins.  Tracheostomy avoids the discomfort of intubation and decreases the risk of 
nosocomial pneumonia. However, tracheostomy has the risk of bleeding in 
anticoagulated patients, so the technique is important (see B10). 
Since the gas exchange is totally supported with ECLS, patients can be 
extubated and managed without mechanical ventilation.  This facilitates activity and 
ambulation and is often used for patients bridging to lung transplantation. 
2c. Managing gas exchange with the ECLS circuit. Patient arterial blood 
gases are the result of infusion blood mixing with the native blood in the aorta (VA) or 
right atrium (VV). The infusion blood is typically PCO2 40 mmHg, PO2 500mmHg, 
saturation 100%, oxygen content 22 ccO2/dL. 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 19 
In VV mode, infusion blood mixes with systemic venous return blood. At 
typical blood flow, the ratio of infusion blood to deoxygenated right atrial blood is 
usually around 3:1. This results in PCO2 41, PO2 40, sat 80%, content 17ccO2/dL in the 
pulmonary artery. If there is no native lung function, this will be the composition of 
gases in the arterial blood. It is important to realize that systemic arterial saturation 
around 80% is typical during VV support. As long as the hematocrit is over 40% and 
cardiac function is good, systemic oxygen delivery will be adequate at this level of 
hypoxemia. (Don’t increase vent settings from rest settings because of hypoxemia.) Any 
native lung function will increase oxygenation over 80% sat. 
In VA mode infusion blood mixes with blood in the aorta. The ratio of infusion 
to native aortic blood flow is typically 8:1 (near total bypass). If native lung function is 
normal (i.e. in cardiac support) and the FiO2 is 0.2, this results in PCO2 40, PO2 200, sat 
100%, content 21 ccO2/dL. 
If there is no native lung function this mixing results in PCO2 40.5, PO2 100, sat 
98%, content 20 ccO2/dL. NOTE: The forgoing is true if infusion blood goes to the 
aortic root (as in subclavian, carotid, or direct arch perfusion). If the infusion blood is 
going into the femoral artery and flow is retrograde, the mixing will occur somewhere in 
the mid aorta, the higher the flow rate, the higher the level of mixing. During severe 
respiratory failure, at typical VA flow rate (80% of full cardiac output) this can result in 
desaturated blood from the left ventricle perfusing the aortic arch and coronaries and 
fully saturated infusion blood perfusing the lower 2/3 of the body. This can occur in 
large children and adults. This can be managed by including SVC blood in the venous 
drainage, or by infusing some infusion blood into the right atrium (VVA). See patient 
specific protocols for further discussion. 
3. 
Sedation 
The patient should be thoroughly sedated to the point of light anesthesia during 
cannulation and management for the first 12 to 24 hours. The purpose is to avoid 
spontaneous breathing which might cause air embolism during cannulation, to minimize 
the metabolic rate, to avoid movement which might make cannulation difficult, and for 
patient comfort. It is rarely necessary to paralyze the patient, except to avoid 
spontaneous breathing during venous cannula placement. 
After the patient is stable on ECLS, all sedation and narcotics should be stopped 
long enough to allow a thorough neurologic examination. Then sedation and analgesia 
may be resumed depending on patient’s level of anxiety and discomfort. The primary 
reason for sedation during the VV-ECLS is to tolerate endotracheal intubation. 
Conversion to tracheostomy should be considered early in the course in patients over 5 
years of age to allow decreasing sedation. Sedation should be minimal, but it is 
important to be sure the patient does not pull on cannulas and tubes running the risk of 
decannulation or occluding the perfusion line. If the venous blood drainage is limited 
for any reason, blood flow may not be adequate to support systemic perfusion or gas 
exchange. This is often the case if the patient is anxious, moving about, or coughing. 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 20 
Sedation should be sufficient to avoid increasing the native metabolic rate, and systemic 
paralysis and cooling may be necessary if venous drainage cannot be achieved. Holding 
sedation and analgesia long enough to do a neurologic exam should be done daily (a 
daily drug holiday). 
4. 
Blood volume, fluid balance and hematocrit (Chapters 8, 41, 62) 
As with any critically ill patient, the ultimate goal of management is adequate 
hematocrit, normal body weight (no fluid overload), and normal blood volume. During 
ECLS the blood volume is increased by the volume of the extracorporeal circuit. 
Because the extracorporeal circuit is not compliant, this doubling or tripling of the 
blood volume has no hemodynamic effect; each milliliter of blood removed is 
immediately replaced by an identical volume. The extracorporeal circuit is primed with 
crystalloid solution (perhaps with red blood cells in infants) and the priming solution 
will equilibrate with the native blood volume during the first several minutes of ECLS. 
This will dilute blood cells, platelets, and proteins depending on the ratio between the 
native blood volume and the extracorporeal prime. This dilution is caused by an 
increase in the crystalloid component of the plasma which will equilibrate into the 
extracellular space causing edema. 
The blood volume should be maintained at a level high enough to keep right 
atrial pressure in the range of 5-10 mmHg. This will assure adequate volume for venous 
drainage, as long as the resistance of the drainage cannula is appropriate 
The goal of fluid management is to return the extracellular fluid volume to 
normal (dry weight) and maintain it there. The reason is that edema caused by critical 
illness or iatrogenic crystalloid fluid infusion causes lung and myocardial failure, adding 
to the primary problem. Achieving normal ECF status can be difficult in a patient who 
is septic and has active capillary leakage from the plasma into the extracellular space. 
During the acute inflammatory stage early in ECLS capillary leak will occur, and is 
exacerbated by excessive crystalloid infusion. When the patient is hemodynamically 
stable (typically 12 hours) diuretics are instituted and continued until dry weight is 
achieved. If the diuretic response is not sufficient to achieve negative fluid balance, or 
if the patient is in overt renal failure, continuous hemofiltration is added to the 
extracorporeal circuit to maintain fluid and electrolyte balance. 
5. 
Temperature 
Temperature can be maintained at any level by adjusting the temperature of the 
water bath. Temperature is usually maintained close to 37° C. If the patient was 
cannulated under conditions which could lead to hypoxic ischemic brain injury, it is 
reasonable to maintain mild hypothermia (32 to 34°) during the first 24 to 72 hours to 
minimize brain injury. Hypothermia will require sedation or paralysis to avoid 
shivering, and may exacerbate bleeding. Hyperthermia (from fever or inflammation) is 
controlled with the heat exchanger to avoid hypermetabolism. 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 21 
6. 
Renal and nutrition management (Chapters 4, 41, 62) 
As mentioned above spontaneous or pharmacologic diuresis should be instituted 
until patient is close to dry weight and edema has cleared. This will enhance recovery 
from heart or lung failure and decrease the time on ECLS. If renal failure occurs, it is 
related to the primary disease and is treated by continuous hemofiltration (CVVHD). As 
with all critically ill patients, full caloric and protein nutritional support is essential. 
7. 
Infection and antibiotics 
The cannula sites are cleaned frequently with antiseptic solution and may be 
covered with an antiseptic cream or ointment. Appropriate antibiotics should be given 
for documented infection. There is no standard policy regarding prophylactic 
antibiotics simply because the patient is on ECLS. Bacteremia during ECLS may be 
related to bacterial growth on a component of the circuit, but is usually related to 
another source in the patient. Unlike suspected “line sepsis” in the usual critically ill 
patient, it is usually not possible to change the access cannulas if contamination is 
suspected, and it may be dangerous to change the circuit. If all other sources of 
bacteremia have been ruled out, the entire circuit up to the cannulas can be changed 
expeditiously. 
8. 
Positioning 
Patient positioning should be as mobile and normal as possible depending on the 
primary condition. There is a tendency to allow the patient to be anesthetized and lay 
supine for days at a time. In older children and adults, this will lead to posterior lung 
compression and atelectasis and should be avoided. If the primary problem is 
respiratory failure, posterior consolidation can be prevented and even treated by prone 
positioning for several hours each day. An alternative is a sitting position, although it 
may be difficult to maintain ECLS flow in the sitting position. If the patient is on ECLS 
for cardiac support it is often possible to extubate and allow the patient to move about 
spontaneously in bed. Obviously this is not recommended for patients with trans
thoracic cannulation and an open chest. 
9. 
Bleeding (Chapter 7) 
Bleeding is the most common complication during ECL S because of systemic 
anticoagulation, thrombocytopenia, and thrombocytopathia. Prevention of bleeding is 
important throughout the ECLS course. Care providers may forget that simple 
venipuncture, fingersticks, endotracheal suctioning, passage of a catheter through the 
nose or urethra, can lead to uncontrollable bleeding. Because of ample blood access 
there is very rarely any need for needle punctures in ECLS patients. Suctioning and 
passage of catheters should be done with caution, and only after assuring that the 
anticoagulation status is optimal (low ACT, adequate platelet counts). If invasive 
procedures are necessary, appropriate preparation is essential.  
Management of 
anticoagulation is discussed in section IV.A.4 above. Particular attention should be paid 
to fibrinogen and AT3 level if the patient is on heparin. 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 22 
Management of bleeding begins with returning coagulation status to normal 
as much as possible. This involves decreasing the anticoagulant infusion until the ACT 
or PTT is 1.4 to 1.5 times normal, transfusing platelets until the platelet count is greater 
than 100,000, and giving antifibrinolytics if fibrinolysis is documented or suspected 
(particularly after a recent major operation). Fresh frozen plasma or specific clotting 
factors may be indicated if deficiencies are demonstrated. Often these maneuvers will 
stop bleeding. If not, it is reasonable to turn the anticoagulant off altogether; however, 
this may result in major circuit clotting and should not be done until and unless site 
specific measures are completed. Using a thromboresistant coated circuit may allow 
withholding heparin for a longer period of time with less risk of clotting complications. 
Cannulation site. This is the most common site of bleeding, particularly if 
access has been gained by direct cutdown. Bleeding can be minimized by doing the 
dissection without systemic heparin, then waiting a few minutes before cannulation if 
patient condition permits. Bleeding at the cannulation site may be an indication that the 
cannula is loose or pulling out. The possibility of decannulation should always be 
considered. Usually cannula site bleeding is slow oozing related to disruption of small 
vessels in the skin or subcutaneous tissue. Topical pressure will often control the 
bleeding, although care must be taken to avoid compressing the cannula. If bleeding 
persists after direct cutdown access the wound should be reexplored 
Bleeding post chest tube placement: Bleeding is a common complication even 
if all appropriate steps are taken during tube placement. It may occur early or after days. 
Accumulated blood should be evacuated, even if this requires a lower, more posterior 
tube. Evacuating the blood quantifies the rate of bleeding and decreases the risk of a 
hemothorax and later organized clot. A CT scan is indicated to determine if the tube is 
in the parenchyma of the lung. If it is the tube should be removed, but thoracotomy will 
probably be need to control the bleeding and air leak.  If not all the steps outlined above 
may stop the bleeding. If not thoracotomy is indicated (either via thoracoscopy or 
directly).  Even if bleeding is controlled by operation it often recurs within days. 
Because of this, it is wise to pack the chest open which permits frequent bedside 
reexploration until the patients is off ECMO 
Recent operation. The second most common site of bleeding is related to recent 
operations, particularly thoracotomy if the patient is on ECLS for postoperative cardiac 
failure. In this circumstance (particularly when going directly from CPB to ECLS) the 
first step is to place suction catheters in the operative site, seal the site with an occlusive 
plastic drape, and collect the blood to quantitate the rate of bleeding. Drainage blood 
can be collected with a “cell saver” for reinfusion. When going directly from CPB to 
ECLS in the OR, it is reasonable to wait until the ACT is normal or bleeding stops 
before starting anticoagulation. When the platelet count, ACT, and other medications 
are optimal, the operative site should be reexplored for active bleeding. When an 
operative site is explored for bleeding it is best to leave the site open with active 
drainage and a plastic seal closure, rather than surgical closure of the skin. (Cutdown 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 23 
cannulation site is an exception.) Reexploration may be necessary many times before 
bleeding is controlled. There is a moderate risk of wound infection, but that risk is much 
lower than the risk of ongoing bleeding. See patient specific guidelines for post 
cardiotomy and other conditions. 
Mucous membranes. Bleeding from the nasopharynx, mouth, trachea, rectum, 
or bladder commonly occurs with minor trauma associated with patient care. It is 
difficult to control bleeding in these areas by direct pressure but full nasal packing or 
traction on a Foley catheter with a large balloon in the bladder may stop major bleeding.  
Uterus. Women in the childbearing years may experience a menstrual period 
during ECLS (although that is rare in critically ill patients). However, uterine bleeding 
is usually not severe and subsides spontaneously. When ECLS is used in a recent 
postpartum patient, uterine bleeding can be a significant problem. After ruling out 
retained products of conception, the bleeding may be controlled by oxytocin, or creating 
a balloon tamponade within the uterus. Very rarely hysterectomy may be necessary. 
GI bleeding can occur from esophagitis, gastritis, duodenal ulcer, or other 
sources. It is important to determine the site of bleeding by endoscopy or angiography. 
If the site of bleeding can be reached by an endoscope or arterial catheter, local 
measures should be attempted. The decision to operate to control bleeding or excise the 
bleeding organ is the same as in any patient with GI bleeding and a systemic 
coagulopathy. The coagulopathy is corrected as much as possible, and then operation is 
indicated if uncontrolled bleeding persists. The same is true for spontaneous bleeding 
into other solid organs (liver, kidney, retroperitoneal tissue) or bleeding into the thorax 
or peritoneal space. 
Bleeding into the head or brain parenchyma is the most serious ECLS 
complication. It is usually extensive and fatal. If it is possible to take the patient off 
ECLS on high ventilator and drug settings, it is reasonable to operate on the skull to 
drain the blood, if such a procedure is indicated 
If bleeding persists despite all of these procedures and maneuvers, it is 
reasonable to stop anticoagulation altogether until the bleeding stops. The best way to 
do this is to come off bypass on high flow high ventilator/inotrope settings if the 
patient’s condition will permit it.  Often bleeding will stop once a patient is off ECLS 
for several hours. If the patient will not tolerate coming off bypass, it is reasonable to 
stop the anticoagulation altogether and allow the ACT to return to the normal range for 
hours. This may stop the bleeding but may also result in clotting in the circuit, so 
whenever anticoagulation is turned off a primed circuit should be immediately 
available. 
10. 
Procedures (Chapter 6) 
Procedures from venipuncture to liver transplantation can be done with success 
during ECLS. When an operation is necessary, coagulation should be optimized 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 24 
(anticoagulation minimized) as described above. Even small operations like chest tube 
placement are done with extensive use of electrocautery. For the surgeon, the procedure 
is like operating on any coagulopathic patient. 
Tracheostomy is often done in ECLS patients but the technique is different than 
standard tracheostomy.  The trachea is exposed through a small incision, all with 
extensive electrocautery. The smallest opening in the trachea is made between rings, 
preferably with a needle, wire, and dilation technique. Do not incise a ring or create a 
flap. Because the patient is on ECLS support there is no urgency about gaining access 
or conversion from ET tube to trach tube.  The operative site (and trachea) should be 
bloodless after operation. Subsequent bleeding (common after a few days) should be 
managed by complete reexploration until bleeding stops.  
V. 
A. 
Weaning, Trials off, Discontinuing ECLS for Futility  
(Chapters 4, 16, 24, 34, 42, 51) 
Weaning 
When management is carried out as described in Section IV (using the lowest 
flow to provide adequate support at low ventilator settings and pressor doses), weaning 
is automatic. Extracorporeal support is decreased as native organ function improves. 
When ECC support is less than 30% of total, native heart or lung function may be 
adequate to allow coming off ECLS, and a trial off is indicated. Note: as long as ECC 
support is more than 30 to 50%, there is no indication to trial off, except in special 
circumstances such as uncontrolled bleeding. 
B. 
Trial off 
Trial off during VV access is very simple. Cardiac function is adequate and 
only native gas exchange is tested. Adjust ventilator to settings you would accept off 
ECLS (rate, plateau pressure, PEEP, FiO2). Maintain blood flow and anticoagulation, 
stop the sweep gas, and cap off the oxygenator. Follow the patient SaO2 and PCO2. If 
lung function is adequate at acceptable ventilator settings for an hour or more the patient 
is ready for decannulation. 
Trial off during VA access requires clamping of the drainage and infusion 
blood lines and circulating the circuit slowly through the AV bridge. Adjust the dose of 
inotropes and pressors, and the ventilator settings, to acceptable levels. Then clamp off 
the extracorporeal circuit and follow perfusion and gas exchange. Echocardiography is 
very helpful to assess cardiac function during a trial off. Anticoagulation is continued 
during the trial off, and the blood lines and access cannulas are unclamped periodically 
to avoid stagnation. If the trial off is successful, circuit lines can be cut and access 
cannulae “locked” with heparinized saline, awaiting decannulation. If the trial off is 
successful but the patient is precarious, the circuit can be cut away and access cannulas 
left in place in case the patient needs to be returned to ECLS support with a new circuit. 
In this circumstance the usual practice is to infuse low dose heparinized saline into the 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 25 
cannulas and reassess frequently. Access cannulas can be left in place for 24 hour or 
more. If there is no uncertainty about the need for further ECLS, it is better to remove 
the cannulae after the trial off has finished successfully. 
C. 
Decannulation 
The cannulas can be removed whenever the patient is ready, but ideally after the 
heparin has been turned off for 30 to 60 minutes. Cannulas placed by direct cutdown are 
removed by direct cutdown. The cannulae are removed and the vessels simply ligated 
(or occasionally repaired). If the femoral artery has been cannulated by cutdown, 
vascular repair will be required. Venous and arterial cannulae placed by percutaneous 
access can be removed directly and bleeding controlled by topical pressure. 
When removing a venous cannula, air can enter the venous blood through the 
side holes if the patient is breathing spontaneously. This is prevented by a Valsalva 
maneuver on the ventilator, or by short-term pharmacological paralysis when removing 
the venous cannula. 
D. 
Stopping support for futility 
ECLS should be discontinued promptly if there is no hope for healthy survival 
(severe brain damage, no heart or lung recovery, and no hope of organ replacement by 
VAD or transplant). The possibility of stopping for futility should be explained to the 
family before ECLS is begun. The definition of irreversible heart or lung damage 
depends on the patient and the resources of the institution. In each case, a reasonable 
deadline for organ recovery or replacement should be set early in the course. For cardiac 
failure, for example, three to five days of no cardiac function in a patient who is not a 
VAD or transplant candidate is considered futile in most centers. For lung failure, for 
example, two weeks of no lung function in a patient who is not a transplant candidate is 
considered futile in many centers, although there are cases of lung recovery after 50 
days of ECLS. Fixed pulmonary hypertension in a patient with respiratory failure after 
several weeks of support on VV-ECMO may also be an indication of futility, or at least 
an indication to convert to VA access. 
VI. Patient and Disease Specific Protocols 
These guidelines are written to apply to all ECLS cases, but there are many 
circumstances where the guidelines are adapted, or additional guidelines are required for 
specific patients. Patient and disease specific guidelines are written for respiratory and 
cardiac support, for neonates, children, and adults. Additional guidelines will be written 
for special conditions such as asthma, pulmonary embolism, sepsis, ECPR, etc. 
VII. Expected Results (per patient and disease category) 
See patient specific guidelines. The outcome for ECLS patients is described in 
the semiannual report of the ELSO Registry. 
Version 1.4 
ELSO General Guidelines 
August 2017 
Page 26 
ASAIO Journal 2021 
Guidelines
 Extracorporeal Membrane Oxygenation for COVID-19: 
Updated 2021 Guidelines from the Extracorporeal  
Life Support Organization
 JENELLE BADULAK ,*† M. VELIA ANTONINI ,‡§ CHRISTINE M. STEAD,¶ LARA SHEKERDEMIAN
 ,∥ LAKSHMI RAMAN,#  
MATTHEW L. PADEN,** CARA AGERSTRAND,††‡‡ ROBERT H. BARTLETT,§§ NICHOLAS BARRETT ,¶¶∥∥  
ALAIN COMBES,##*** ROBERTO LORUSSO
 VINCENT PELLEGRINO
 ,††† THOMAS MUELLER,‡‡‡ MARK T. OGINO ,§§§ GILES PEEK ,¶¶¶  
,### LEONARDO SALAZAR,**** MATTHIEU SCHMIDT,††††‡‡‡‡ KIRAN SHEKAR,§§§§ 
Downloaded from http://journals.lww.com/asaiojournal by BhDMf5ePHKav1zEoum1tQfN4a+kJLhEZgbsIHo4XMi0hCywCX1AWnYQp/IlQrHD3i3D0OdRyi7TvSFl4Cf3VC4/OAVpDDa8KKGKV0Ymy+78= on 03/02/2022
 ,∥∥∥ AHMED A. RABIE
 GRAEME MACLAREN ,¶¶¶¶ AND DANIEL BRODIE ††‡‡, ELSO COVID-19 Working Group Members                        
Disclaimer: This is an updated guideline from the 
Extracorporeal Life Support Organization (ELSO) for the 
role of extracorporeal membrane oxygenation (ECMO) for 
patients with severe cardiopulmonary failure due to corona
virus disease 2019 (COVID-19). The great majority of COVID
19 patients (>90%) requiring ECMO have been supported 
using venovenous (V-V) ECMO for acute respiratory distress 
syndrome (ARDS). While COVID-19 ECMO run duration may 
be longer than in non-COVID-19 ECMO patients, published 
mortality appears to be similar between the two groups. 
However, data collection is ongoing, and there is a signal 
that overall mortality may be increasing. Conventional selec
tion criteria for COVID-19–related ECMO should be used; 
however, when resources become more constrained during a 
pandemic, more stringent contraindications should be imple
mented. Formation of regional ECMO referral networks may 
facilitate communication, resource sharing, expedited patient 
referral, and mobile ECMO retrieval. There are no data to 
suggest deviation from conventional ECMO device or patient 
management when applying ECMO for COVID-19 patients. 
Rarely, children may require ECMO support for COVID
19–related ARDS, myocarditis, or multisystem inflammatory 
syndrome in children (MIS-C); conventional selection crite
ria and management practices should be the standard. We 
strongly encourage participation in data submission to inves
tigate the optimal use of ECMO for COVID-19.
 Key Words: acute respiratory distress syndrome, coronavirus 
disease 2019, extracorporeal life support organization, extra
corporeal life support program, extracorporeal membrane 
oxygenation, multisystem inflammatory syndrome in chil
dren, pandemic
 From the *Department of Emergency Medicine, University of 
Washington, Seattle, Washington; †Division of Pulmonary Critical Care 
and Sleep Medicine, University of Washington, Seattle, Washington; 
‡General ICU, University Hospital of Parma, Parma, Italy; §Department 
of Biomedical, Metabolic and Neural Sciences, University of Modena & 
Reggio Emilia, Modena, Italy; ¶Extracorporeal Life Support Organization; 
∥Texas Children’s Hospital, Baylor College of Medicine, Houston, Texas; 
#Children’s Medical Center of Dallas, University of Texas Southwestern 
Medical Center, Dallas, Texas; **Emory University, Children’s Healthcare of 
Atlanta, Atlanta, Georgia; ††Department of Medicine, Columbia University 
College of Physicians and Surgeons, New York, New York; ‡‡Center for 
Acute Respiratory Failure, New York-Presbyterian Hospital, New York, New 
York; §§University of Michigan, Ann Arbor, Michigan; ¶¶Department 
of Critical Care, Guy’s and St. Thomas’ NHS Foundation Trust, London, 
United Kingdom; ∥∥Centre for Human and Applied Physiological 
Sciences, Faculty of Life Sciences and Medicine, King’s College London, 
London, United Kingdom; ##Institute of Cardiometabolism and Nutrition, 
INSERM, Sorbonne Université, Paris, France; ***Service de Médecine 
Intensive-Réanimation, Institut de Cardiologie, APHP Sorbonne Université 
Hôpital Pitié-Salpêtrière, Paris, France; †††Department of Cardio-Thoracic 
Surgery, Maastricht University Medical Centre, Cardiovascular Research 
Institute Maastricht, Maastricht, The Netherlands; ‡‡‡Department of 
Internal Medicine II, University Hospital Regensburg, Regensburg, 
Germany; §§§Nemours Children’s Health System, Wilmington, Delaware; 
¶¶¶Congenital Heart Center, Departments of Surgery and Pediatrics, 
University of Florida, Gainesville, Florida; ∥∥∥Intensive Care Unit, Alfred 
Health  Melbourne, Victoria, Australia; ###Critical Care ECMO Service, 
King Saud Medical City, Ministry Of Health (MOH), Riyadh, Saudi Arabia; 
****Fundación Cardiovascular de Colombia, Floridablanca, Santander, 
Colombia; ††††Service de Médecine Intensive-Réanimation, Institut de 
Cardiologie, AP-HP, Sorbonne Université Hôpital Pitié-Salpêtrière, Paris, 
France; ‡‡‡‡Sorbonne Université, GRC n°30, GRC RESPIRE, INSERM, 
UMRS_1166-ICAN, Institute of Cardiometabolism and Nutrition, Paris, 
France; §§§§Adult Intensive Care Services, The Prince Charles Hospital, 
Brisbane, Queensland, Australia; and ¶¶¶¶National University Hospital, 
Singapore.
 Submitted for consideration February 2021; accepted for publica
tion in revised form February 2021.
 Disclosure: Dr. Stead is a chief executive officer of the Extracorporeal 
Life Support Organization (ELSO). Dr. Paden is a president of the ELSO. 
Multiple patents and intellectual property regarding a novel renal replace
ment device to be used with extracorporeal membrane oxygenation 
(device not discussed in this article). Dr. Bartlett serves on ELSO’s board of 
directors. Dr. Barrett received grants from Getinge and ALung. Dr. Combes 
received grants from Getinge and personal fees from Getinge, Baxter, 
and Xenios outside the submitted work. Dr. Lorusso is a consultant for 
Medtronic, LivaNova, and Eurosets (all honoraria paid to the University). 
Dr. Ogino is a past-president of the ELSO; he serves on ELSO board of 
directors. Dr. Schmidt receives lecture fees from Getinge, Xenios, and 
Drager outside the submitted work. Dr. Shekar acknowledges research 
support from Metro North Hospital and Health Service. Dr. MacLaren 
serves on ELSO’s board of directors. Dr. Brodie receives research support 
from ALung Technologies. He has been on the medical advisory boards 
for Baxter, Abiomed, Xenios, and Hemovent. He is the President-elect of 
the ELSO. The remaining authors have no conflicts of interest to report.
 Drs. MacLaren and Brodie are co-senior authors.
 ELSO COVID-19 Working Group Members are listed in acknowl
edgment section.
 Correspondence: Jenelle Badulak, Department of Emergency 
Medicine, Division of Pulmonary Critical Care and Sleep Medicine, 
University of Washington, Harborview Medical Center, Box 359702, 
325 Ninth Avenue, Seattle, WA 98104-2499. Email: badulakj@uw.edu.
 Copyright © ELSO 2021
 DOI: 10.1097/MAT.0000000000001422
 485
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
486
 BADULAK ET AL.
 The role of extracorporeal membrane oxygenation (ECMO) sup
port for patients with cardiopulmonary failure due to coronavi
rus disease 2019 (COVID-19) is evolving. A prominent feature 
of COVID-19 in critically ill patients is acute respiratory distress 
syndrome (ARDS). Early in the pandemic, data on ECMO use was 
limited, and guidance was offered based on best practices at the 
time.1–4 Very limited case series available at the onset of the pan
demic seemed to indicate poor survival for patients with ARDS 
placed on ECMO.5 However, the role of ECMO for COVID-19
related ARDS and other indications has become more apparent as 
the pandemic unfolds and evidence is generated.
 A multicenter French study of 83 patients with COVID-19
related ARDS managed with ECMO revealed an estimated 60 day 
mortality of 31%.6 Subsequently, data from the Extracorporeal 
Life Support Organization (ELSO) Registry reported an estimated 
cumulative incidence of in-hospital mortality 90 days after 
ECMO initiation of 37.4%. This report included 1,035 patients 
with COVID-19 who received ECMO in 36 countries.7 An addi
tional observational study reported 45% mortality for 1,531 
patients from 177 centers in Europe and Israel.8
 According to prepandemic historical data from the ELSO regis
try, venovenous (V-V) ECMO results in an approximate mortality 
of 40%, venoarterial (V-A) 55%, and extracorporeal cardiopul
monary resuscitation (ECPR) 71%. Mean V-V run duration is 
generally longer (12 days) than V-A (7 days).9 For patients with 
COVID-19, mortality is similar to historical V-V ECMO mortality; 
however, mortality is still being determined with ongoing data 
collection and may be increasing.10 Median (14 days7 and 20 
days6) and mean (18 days8) run duration appears to be longer.
 In the great majority (>90%) of reported cases, V-V ECMO 
was utilized for COVID-19.6–8 Some patients with COVID
19 develop myocarditis, massive pulmonary embolism, 
stress cardiomyopathy, arrhythmias, and acute coronary 
syndrome,11–13 which may require mechanical circulatory 
support such as V-A ECMO. Data on V-A ECMO for COVID
19 are limited in the ELSO Registry study and may be found 
in small case series, making the utility of V-A ECMO for 
COVID-19–related cardiogenic shock less clear.6–8,14 As a 
general guide to practice, we recommend the use of ECMO 
for patients with COVID-19 and severe cardiopulmonary 
failure who meet traditional criteria and when appropriate 
resources are available.15
 Given the paucity of available data when prior ECMO 
guidelines were published,1,4 this guideline has been cre
ated to summarize currently available literature and offer 
recommendations to update select areas within the previ
ous guidelines.4 This document will focus on care specific 
to COVID-19 patients receiving ECMO and recommended 
alterations in the utilization of ECMO during a pandemic. 
We recommend referral to existing guidelines for general 
ECMO practices.2
 Key Recommendations
 V-V ECMO may be utilized for patients with COVID-19 and severe 
respiratory failure with expected outcomes comparable to 
patients supported with V-V ECMO prepandemic.
 V-A ECMO may be utilized for patients with COVID-19 and severe 
cardiac failure; however, the experience is more limited.
 Mobile ECMO is feasible and may be conducted safely for patients 
with COVID-19.
 Organize ECMO centers within geographic regions to coordinate 
patient referrals, where feasible.
 Unify patient selection criteria across a geographic region, where 
feasible.
 Contraindications for ECMO use should become more stringent as 
ECMO capacity diminishes.
 Data submission to facilitate research is essential for our 
evolving understanding of optimal ECMO care for patients 
with COVID-19.
 While some centers have increased their anticoagulation 
targets, bleeding remains a concern, and there is no data 
to recommend deviation from conventional anticoagulation 
goals.
 There is no data to recommend deviation from conventional 
ECMO practices, e.g., blood product transfusion thresholds, 
tracheostomy, endotracheal extubation, rehabilitation, 
cannulation configuration, or ventilator management.
 Potential discontinuation of ECMO in the setting of perceived 
futility should be clearly discussed with patients and their 
surrogate decision-makers.
 Rarely, children can require ECMO support for severe ARDS, 
myocarditis, or multisystem inflammatory disease in children; 
ECMO patient selection and management should follow 
conventional guidelines.
 ECMO Program Organization3
 International
 • Centers providing ECMO that are not ELSO member 
centers are encouraged to join ELSO and contribute to 
COVID-19–related ECMO cases in the international 
registry.
 • We also recommend participation in other key interna
tional efforts related to COVID-19 data collection, such 
as the EuroELSO survey8 and COVID-19 Critical Care 
Consortium,16,17 to enable a real-time understanding of 
COVID-19 ECMO practices and to help facilitate crucial 
research and quality assurance in this area.15
 National/Regional
 • Creating or utilizing existing national and regional 
ECMO networks is encouraged to coordinate referrals 
within given geographic areas in which patient transport 
is possible.18–21
 • If a patient is referred to an ECMO center that lacks 
capacity, efforts should be made to redirect the referral to 
another ECMO center in the region with available capac
ity, with consideration of availability of mobile ECMO if 
indicated.
 • Before ECMO capacity becomes saturated within a given 
region, we recommend these ECMO networks adapt 
unified patient exclusion criteria (see below: Patient 
Selection) at a regional level to promote equitable access 
to ECMO and to avoid the need for transferring centers to 
make referrals to multiple ECMO centers.
 • Mobile ECMO has been safely used to retrieve patients 
with COVID-19 from referring centers.22–27
 • Adult and pediatric ECMO centers within a region28 should 
consider pooling resources, whenever feasible, such as 
pumps, disposables, or staff, to optimize ECMO capacity 
from existing resources.
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
487
 2021 ELSO GUIDELINES: ECMO FOR COVID-19
 • When ECMO equipment resources are constrained, 
ECMO centers may use ELSO’s Supply Exchange (supplies.
 elso.org) to improve access to ECMO services when there 
is a supply disruption, either due to increased demand or 
an unforeseen limitation in supplies.
 • ECMO centers and referring centers may use ELSO’s 
ECMO Availability Map (elso.org) for the purposes of 
regional coordination of ECMO capacity. This tool is pub
licly available and updated by ELSO member centers.
 • Educational webinars and conferences hosted by ELSO 
and other scientific societies, as well as regional ECMO 
networks, should be utilized to rapidly disseminate new 
data to ECMO practitioners as they emerge.
 Institutional
 • In select cases, where regional resources exist to support 
the creation of new ECMO centers, and it is felt essen
tial to meet increased demand due to the pandemic, this 
should be undertaken utilizing guidance from ELSO and 
in close collaboration with other experienced centers to 
optimize patient outcomes.29,30 Telemedicine could be uti
lized to facilitate this.31
 • Tracking of available staffing, equipment, and beds should 
be performed to determine ECMO capacity on a regular 
basis. Capacity determination should take into consider
ation other related services that utilize the same resources 
as ECMO (cardiothoracic surgery, cardiac critical care, 
medical critical care, transplant, etc.).32,33
 • Bedside staffing ratios may be altered under contingency 
and crisis capacity34 to allow a bedside specialist to care 
for more patients than usual. This may be facilitated using 
methods for remote monitoring and co-locating patients 
who are receiving ECMO (including both COVID-19 and 
non-COVID-19 ECMO patients, as appropriate for the 
individual hospital).
 • If surgical procedures involving cardiopulmonary bypass 
are suspended, perfusionists may be deployed to the bed
side to relieve ECMO specialists for other duties, where 
applicable.
 Patient Selection
 ECMO is a finite resource and requires the utilization of other 
f
 inite resources, such as intensive care unit (ICU) beds and 
staffing. Patient selection must be judicious and equitable and 
should become more stringent as capacity diminishes.32,35,36
 Indications
 • Indications for ECMO initiation should remain unchanged 
during a pandemic, and we refer to ELSO guidelines and 
established literature outlining these indications.1,2,4,15,37–40
 • Conventional therapies for ARDS should be applied accord
ing to the standard algorithm, leading to the use of ECMO 
after other measures have been attempted, especially prone 
positioning, unless contraindicated (Figure 1).41 It should 
be emphasized that low-pressure and low-volume ventila
tion should be adhered to, with consideration of ECMO if 
unable to safely mechanically ventilate the patient, even if 
oxygenation is relatively intact.
 • While it may be tempting to stretch the use of conven
tional therapy to avoid placing patients on ECMO due 
to resource constraints, there is no evidence to support 
delaying ECMO initiation when it is indicated. We recom
mend ECMO patient selection as in Figure 1. Outcomes 
with delayed ECMO initiation may be worse and run 
duration may be longer, offsetting any potential benefit 
from attempted conservation of resources.42–44
 • Patients who are deteriorating in non-ECMO centers 
should be referred early for ECMO consideration to allow 
for safe transport or time to organize mobile ECMO rescue 
in appropriate patients.22
 • Survival with V-V ECMO for COVID-19–related pneumo
nia and ARDS6–8 is similar to historical survival data for 
other causes of acute severe respiratory failure meeting 
V-V indications in the ELSO Registry.9 This suggests that 
COVID-19 could be considered similarly to other causes 
of reversible infectious pulmonary disease, with aware
ness that COVID-19 patients may require longer run 
times.6–8,45–47 However, mortality in this population may 
be increasing over time and updated data should be con
sidered in decision-making (elso.org).
 • It is currently unknown if COVID-19 patients requiring 
V-A ECMO have similar survival compared with histori
cal data.
 Contraindications
 • We recommend that ECMO centers establish descriptions 
for levels of diminishing ECMO capacity,34 and capac
ity should be tightly linked to exclusion criteria, that is, 
when capacity diminishes, exclusion criteria become 
more stringent based on characteristics associated with 
increased mortality (Figure 2),7,15,32,44,48,49 and longer 
run duration.50,51 Of note, there is survival and run-time 
variability depending on the indication for ECMO and 
individual patient characteristics, and thus each ECMO 
referral should be considered on a case-by-case basis.
 • Mortality increases with prolonged exposure to mechani
cal ventilation before ECMO44; the additional impact of 
prolonged exposure to high-flow nasal cannula or non
invasive positive-pressure ventilation before mechanical 
ventilation is currently unknown.
 • COVID-19 patients receiving ECMO may consume more 
resources to meet personal protective equipment (PPE) 
requirements, and this may be a factor in patient selection 
by necessity when PPE is limited.
 • Risks and benefits of providing ECPR for patients who 
have COVID-19 or whose status is unknown, for example, 
out-of-hospital cardiac arrest, should be carefully consid
ered given the increased potential for PPE breach and 
lower historical survival with ECPR compared with most 
other uses of ECMO.49 However, ECPR outcomes also 
vary considerably according to patient population based 
on factors that include witnessed or unwitnessed arrest, 
in-hospital versus out-of-hospital arrest, duration, and eti
ology of arrest. Thus, context matters in the decision of 
whether or not to proceed with ECPR, and centers should 
a priori determine whether or not they will provide ECPR 
for patients with COVID-19 and patients with unknown 
COVID-19 status.
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
488
 BADULAK ET AL.
 Figure 1. Algorithm for management of acute respiratory distress syndrome, including indications for ECMO. *With respiratory rate 
increased to 35 breaths per minute and mechanical ventilation settings adjusted to keep a plateau airway pressure of <32 cm H2
 O. †Consider 
neuromuscular blockade. ‡There are no absolute contraindications that are agreed upon except end-stage respiratory failure when lung 
transplantation will not be considered; exclusion used in the EOLIA trial can be taken as a conservative approach to ECMO contraindications. 
∫For example, neuromuscular blockade, high PEEP strategy, inhaled pulmonary vasodilators, recruitment maneuvers, and high-frequency 
oscillatory ventilation. ¶Recommend early ECMO as per EOLIA trial criteria; salvage ECMO, which involves deferral of ECMO initiation until 
further decompensation (as in the crossovers to ECMO in the EOLIA control group), is not supported by the evidence but might be preferable 
to not initiating ECMO at all in such patients. Credit: Abrams et al.39. ECMO, extracorporeal membrane oxygenation; EOLIA, Extracorporeal 
Membrane Oxygenation to Rescue Lung Injury in Severe Acute Respiratory Distress Syndrome; PaCO2
 , partial pressure of carbon dioxide in 
arterial blood; PaO2
 :FiO2
 , ratio of partial pressure of oxygen in arterial blood to the fractional concentration of oxygen in inspired air; PEEP, 
positive end-expiratory pressure.
 • Systems should be prepared to rapidly identify changes 
in capacity and communicate resultant changes in 
exclusion criteria to their ECMO teams and regional net
works to continually optimize the benefit-to-resource 
utilization ratio.
 Cannulation Strategies
 • Conventional two-site (V-A and V-V) and multisite, e.g., 
veno-arteriovenous (V-AV), cannulation strategies, as well 
as V-V dual-lumen cannulas, as needed to address the 
underlying problems, are appropriate for use in patients 
with COVID-19.
 • There may be a role for the use of dual-lumen single can
nula right ventricular assist device (right atrium to pul
monary artery) in patients with COVID-19 pneumonia; 
however, the evidence is limited.46,47
 Ongoing Care During ECMO
 Routine management of the patient receiving ECMO is out
side the scope of this guideline, and we refer to previously 
published guidelines2 and reviews37,52,53 Recommendations on 
disease modifying agents are also outside of the scope of this 
guideline, and we refer to published national and international 
guidelines.54–56 A concise list of COVID-19 ECMO-specific rec
ommendations is provided in Figure 3.
 Pulmonary
 • There are no data to suggest deviation from commonly 
performed ventilator management (very low-pressure, 
low-volume ventilation) for patients receiving V-V ECMO 
with COVID-19.2,57
 • Percutaneous tracheostomy appears to be safe and fea
sible for patients with COVID-19.58–60
 • Prone positioning during ECMO is feasible61 and 81% of 
COVID-19 patients in one study were placed in the prone 
position.6 Preliminary data demonstrate a potential asso
ciation of prone positioning on ECMO with lower mortal
ity.15,62,63 However, a recommendation cannot be offered 
at this time.
 • An early extubation strategy with awake ECMO may be 
feasible for patients with COVID-19.46,47 However, there 
is currently no data to support this strategy over one in 
which the patient remains endotracheally intubated dur
ing ECMO.
 Hematologic and Hemodynamic Monitoring
 • COVID-19–induced coagulopathy appears to include 
both thrombotic and bleeding events.64–66 Specific ramifi
cations for ECMO include circuit clotting,67,68 higher than 
previously reported rates of pulmonary embolism,6 and 
intracranial hemorrhage.69–72 However, when normalized 
Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
489
 2021 ELSO GUIDELINES: ECMO FOR COVID-19
 Figure 2. Contraindications algorithm for V-A and V-V ECMO use (COVID-19 and non-COVID-19) during a pandemic based on system 
capacity. *The impact of duration on high-flow nasal cannula and/or noninvasive mechanical ventilation in addition to invasive mechanical 
ventilation is unknown. COVID-19, coronavirus disease 2019; CPR, cardiopulmonary resuscitation; ECMO, extracorporeal membrane oxy
genation; ICU, intensive care unit; PaCO2
 , partial pressure of carbon dioxide in arterial blood; PaO2
 :FiO2
 , ratio of partial pressure of oxygen 
in arterial blood to the fractional concentration of oxygen in inspired air; PEEP, positive end-expiratory pressure; V-A, venoarterial; V-V, 
venovenous.
 to ECMO run duration, rates of bleeding, and circuit clot
ting in patients with COVID-19 are similar to historical 
data, in one observational study.7 Balancing hematologic 
derangements with ECMO anticoagulation is complex. 
Many centers have increased their anticoagulation targets 
but bleeding remains a concern, and there are insufficient 
data to suggest deviation from usual anticoagulation prac
tices2 for patients with COVID-19 receiving ECMO.
 • There are insufficient data to recommend routine surveil
lance for deep venous thrombosis for patients with COVID
1973; however, we recommend a low threshold to pursue 
imaging for suspected deep venous thrombosis, including 
after decannulation, given that there may be a propensity 
for clotting in COVID-19 patients during ECMO.74,75
 • While elevated cytokine profiles have been observed in 
patients with COVID-19, these seem to be lower than in 
non-COVID-19–related ARDS and sepsis and much lower 
than chimeric antigen receptor (CAR) T-cell-mediated 
cytokine release syndrome,76 although evidence is needed 
to provide further insights. Therefore, extracorporeal 
hemadsorption or elimination therapies can only be rec
ommended within the context of clinical trials.77
 • There is no evidence to deviate from usual institutional 
practices for blood transfusion thresholds during ECMO.78
 • We recommend remaining vigilant for acute hemody
namic deterioration during V-V ECMO. This may occur 
due to cardiac complications of COVID-19, for exam
ple, myocarditis, stress cardiomyopathy, acute right 
Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
490
 BADULAK ET AL.
 Figure 3. Recommendations for ongoing care for patients with COVID-19 receiving ECMO. ARDS, acute respiratory distress syndrome; 
CAR, chimeric antigen receptor; COVID-19, coronavirus disease 2019; DVT, deep venous thrombosis; ECMO, extracorporeal membrane oxy
genation; ELSO, Extracorporeal Life Support Organization; ML, membrane lung; PPE, personal protective equipment; SARS-CoV-2, severe 
acute respiratory syndrome coronavirus 2; V-V, venovenous.
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
491
 2021 ELSO GUIDELINES: ECMO FOR COVID-19
 ventricular failure,79,80 pulmonary embolism, or acute 
coronary syndrome.
 General
 • We refer the reader to local institutional policies and prior 
interim ELSO COVID-19 guidelines for recommendations 
on PPE use and conservation methods when facing inad
equate supply.3,4
 • There is no evidence to suggest that virions can travel 
out of the exhaust of a polymethylpentene membrane 
lung, and thus routine scavenging is not recommended, 
although the current evidence is limited.81
 • Remain vigilant for bacterial coinfection and superinfec
tion given high observed rates of ventilator-associated 
pneumonia and bacteremia in some studies.6,82–85
 • Mobilization of patients is feasible while undergoing 
ECMO46,86–88 and may be necessary to achieve favorable 
outcomes for patients with extended ECMO runs and 
those bridging to transplant. However, there are currently 
insufficient data to refute or support mobilization specifi
cally for patients receiving ECMO for acute COVID-19.
 • Intra-hospital transport can be safely performed, and thus 
traveling within the hospital should be pursued when indi
cated, for example, radiology, unit relocation, etc.89
 Weaning and Discontinuation of ECMO
 • Centers should determine a priori whether they plan to 
offer lung or heart transplant or durable ventricular assist 
devices to patients with COVID-19 who are unable to 
wean from ECMO, as this will have implications for deci
sion making surrounding continuation or discontinuation 
of ECMO in patients who are not recovering. Regional 
referral can be considered if transplant or durable device 
placement is not locally available.
 • If patients are bridging to recovery, the consent process 
should include a discussion outlining criteria with fam
ily for when ECMO support will be stopped once it is 
determined to be unlikely to provide further benefit to the 
patient. In this case, the patient will be returned to con
ventional therapy or consideration given for withdrawal of 
life-sustaining therapies (futility and principle of propor
tionate therapy).35
 • It is challenging to determine futility in the patient receiv
ing V-V ECMO with single-organ failure awaiting pul
monary recovery. It is important to note that prolonged 
hospitalization in this cohort may not portend a higher 
mortality rate: patients hospitalized at 40 days had an 
estimated 90 day mortality of 14% in the ELSO Registry 
study.7
 • Duration on ECMO (>90% V-V) for COVID-19 from three 
large observational studies was median 13.9 days (inter
quartile range [IQR], 7.8–23.3 days),7 median 20 days 
(IQR, 10–40 days),6 and mean 18 days.8 It is important 
to note that successful native lung recovery has been 
reported after prolonged (>28 days) V-V ECMO support.90
 • The role of chest imaging in determining futility while on 
V-V ECMO is unknown.
 • Lung transplantation has been successfully pursued for 
some COVID-19 patients who were receiving ECMO, 
with single-organ failure, but without recovery of ade
quate lung function. The timing for when this should be 
considered, and for when further attempts at awaiting 
native pulmonary recovery should be abandoned, remain 
unclear.91–93
 ECMO in Children with COVID-19
 Acute infection with severe acute respiratory syndrome coro
navirus 2 (SARS-CoV-2) in children is most commonly either 
asymptomatic or associated with only mild respiratory disease. 
Occasionally, however, this can lead to life-threatening hypox
emic respiratory failure with ARDS due to severe COVID-19 or, 
rarely, acute heart failure and cardiogenic shock secondary to 
myocarditis. Furthermore, a minority can develop multisystem 
inflammatory syndrome in children (MIS-C) within 4 weeks of 
exposure to the virus, presenting with clinical and laboratory 
evidence of systemic inflammation, which can rapidly prog
ress to shock.94 Most children who require intensive care with 
acute COVID-19 or MIS-C receive targeted therapy, recover 
and are discharged home.95,96 Rarely, children with severe dis
ease ultimately require ECMO.97–99 While the basic principles 
of ECMO for COVID-19 in children do not significantly dif
fer from ECMO use for other diseases, there are some special 
nuances that a pandemic presents that should be considered in 
the decision-making process.
 Candidacy
 • We recommend applying similar principles currently pub
lished in ELSO guidelines2 for patient selection of pediat
ric COVID-19–associated respiratory failure and MIS-C.
 Cannulation
 • Standard cannulation strategies appropriate for any pedi
atric ECMO patient should be used. There is no evidence 
to support alteration of cannulation strategy for patients 
with COVID-19.
 • Appropriately sized dual-lumen or two-site cannula
tion approach is commonly employed for V-V support of 
pediatric respiratory failure patients without circulatory 
collapse.
 • V-A support is indicated for cardiac compromise associ
ated with COVID-19–related myocarditis and MIS-C and 
for patients with severe respiratory disease where ade
quately sized V-V cannulation cannot be accomplished.
 Management Principles
 • We recommend the use of standard pediatric institutional 
ECMO protocols for the management of pediatric patients 
with COVID-19. There is no evidence to recommend 
changes in anticoagulation, sedation, or other protocols 
for patients with COVID-19.
 • Management of the underlying COVID-19 and MIS-C dis
eases should follow institutional and national guidelines.100
 Conclusions
 Patients with COVID-19 initially exhibited similar mortal
ity when supported with V-V ECMO as compared to historical 
data in patients with other causes of acute severe respiratory 
Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
492
 BADULAK ET AL.
 failure. However, mortality may be increasing and is still being 
determined with ongoing data collection. Data are still limited 
regarding V-A ECMO support in COVID-19. That said, ECMO 
may be utilized for adult patients with COVID-19 and severe 
cardiopulmonary failure when resources permit. Children may 
require ECMO support for severe ARDS, myocarditis or MIS-C, 
and ECMO patient selection and management should follow 
conventional guidelines. ECMO centers should consider form
ing networks within geographic regions to pool resources and 
coordinate patient referrals for ECMO. Submission of patient 
data is essential for ongoing research to enhance the care of 
patients receiving ECMO for COVID-19–related cardiopulmo
nary failure. When conventional capacity exists, indications 
and contraindications for ECMO should remain unchanged; 
however, as hospital system capacity diminishes, contraindi
cations for ECMO use should become more stringent based 
on characteristics associated with increased mortality and lon
ger run duration. There are no data to recommend deviation 
from conventional ECMO management for COVID-19 patients 
during their ECMO run, for example, anticoagulation, blood 
product transfusion thresholds, tracheostomy, endotracheal 
extubation, mobility, cannulation configuration, or ventilator 
management. The criteria surrounding ECMO discontinuation 
for perceived futility should be clearly discussed with patients 
and families.
 Acknowledgment
 The authors would like to recognize and thank the team of world
wide extracorporeal membrane oxygenation (ECMO) experts led 
by Dr. Kiran Shekar who drafted the “Interim ECMO for COVID-19 
Guidelines.” Their worldwide collaboration, expertise, and guidance 
helped the ECMO community during the first year of the pandemic 
and this manuscript builds on their important work.
 Victoria, Australia); Eric Sy (University of Saskatchewan, Saskatoon, 
Saskatchewan, Canada); Erika Dal Checco (S.Orsola-Malpighi 
University Hospital, Bologna, Italy); Gary Schwartz (Baylor University 
Medical Center, Dallas, Texas); Grace van Leeuwen (Sidra Medicine, 
Doha, Qatar); Hiroyuli Tanaka (Kyoto Medical Center, Kyoto, Japan); 
Jae Seung Jung (Korea University Medicine, Seoul, Republic of 
Korea); Jason Frischer (Cincinnati Children’s Hospital Medical Center, 
Cincinnati, Ohio); Jayesh Dhanani (Royal Brisbane and Women’s 
Hospital, Brisbane, Queensland, Australia); Jeff Dellavolpe (Methodist 
Hospital, San Antonio, Texas); Ju Zhao (Fuwai Hospital Chinese 
Association of Medical Science, Beijing, People's Republic of China); 
Jumana Haji (Aster CMI Hospital, Bangalore, India); Lorenzo Grazioli 
(Papa Giovanni XXIII Hospital, Bergamo, Italy); Mark Dennis (Royal 
Prince Alfred Hospital, Sydney, New South Wales, Australia); M. Velia 
Antonini (1st Intensive Care Unit, University Hospital of Parma, Parma, 
Italy); Nicolas Brozzi (Cleveland Clinic Florida, Weston, Florida); 
Omar Alibrahim (Jacob’s School of Medicine, University of Buffalo, 
Buffalo, New York); Peter Lai (St Mary’s Hospital, Hong Kong); Peter 
Von Homeyer (University of Washington, Seattle, Washington); 
Shekhar Raj (Driscoll Children’s Hospital, Corpus Christi, Texas); 
Sravanthi Nandavaram (University of Kentucky, Lexington, Kentucky); 
Stephen Keller (Brigham and Women’s Hospital, Harvard Medical 
School, Boston, Massachusetts); Stephanie Mateev (University of 
California, Davis, California); Suzanne Bennet (UC Health-University 
of Cincinnati Medical Center, Cincinnati, Ohio); Thomas Müller 
(University Hospital Regensburg, Regensburg, Germany); Timothy D. 
Smith (The Christ Hospital and Lindner Research Center, Cincinnati, 
Ohio); Usman Asad (Department of Anesthesiology and Critical Care, 
University of Pennsylvania, Philadelphia, Pennsylvania); and Vincent 
Pellegrino (The Alfred, Melbourne, Victoria, Australia). ELSO Staff: 
Elaine Cooley, Peter Rycus, and Christine Stead.
 References
 1. Bartlett RH, Ogino MT, Brodie D, et al: Initial ELSO guidance 
document: ECMO for COVID-19 patients with severe cardio
pulmonary failure. ASAIO J 66: 472–474, 2020.
 2. Extracorporeal Life Support Organization: ECMO and ECLS > 
Resources > Guidelines. Available at: https://www.elso.org/
 Resources/Guidelines.aspx. Accessed December 27, 2019.
 ELSO COVID-19 Working Group Members: Kiran Shekar (Adult 
Intensive Care Services The Prince Charles Hospital, Brisbane, 
Queensland, Australia); Giles Peek (University of Florida, Shands 
Hospital for Children, Gainesville, Florida); Jenelle Badulak (University 
of Washington, Seattle, Washington); Udo Boeken (Department of 
Cardiac Surgery, University Hospital, Duesseldorf, Germany); Heidi 
J. 
Dalton (INOVA Fairfax Medical Center, Falls Church, Virginia); 
Lovkesh Arora (University of Iowa Hospital & Clinics, Iowa City, Iowa); 
Bishoy Zakhary (Oregon Health and Science University, Portland, 
Oregon); Lakshmi Raman (University of Texas Southwestern Medical 
Center, Dallas, Texas); Kollengode Ramanathan (National University 
Hospital, Singapore); Joanne Starr (CHOC Children’s Hospital, Orange, 
California); Abdul Raham al-fares (Al-Amiri and Jaber Al-Ahmed 
Hospitals, Ministry of Health, Kuwait); Abhishek Jha (St. George’s NHS 
Foundation Trusts, London, United Kingdom); Alex Bribriesco (Billings, 
Montana); Ayed Y. Asiri (Prince Mohammed Bin Abdulaziz Hospital, 
Riyadh, Saudi Arabia); Alwardt Cory (Mayo Clinic Hospital, Phoenix, 
Arizona); Angela Jarden (Cleveland Clinic Children’s, Cleveland, 
Ohio); Aparna Hoskote (Great Ormond Street Hospital for Children 
NHS Foundation Trust, London, United Kingdom); Arpan Chakraborty 
(Medica Superspecialty Hospital, Kolkata, India); Asif A. Saberi 
(Medical College of Georgia at Augusta State University, Augusta, 
Georgia); Bindu Akkanti (UT McGovern Medical School, Houston, 
Texas); Ayed Asiri (Prince Mohammed Bin Abdulaziz Hospital, Riyadh, 
Saudi Arabia); Charles McDonald (The Prince Charles Hospital, 
Brisbane, Queensland, Australia); Chris Harvey (Glenfield Hospital, 
Leicester, United Kingdom); Chris Wells (University of Maryland 
Medical Center, Baltimore, Maryland); Daniel Duerschmied (Medical 
Center, University of Freiburg, Freiburg, Germany); Daniel Loverde 
(Billings Clinic Hospital, Billings, Montana); Debra Bristow (The 
Prince Charles Hospital, Brisbane, Queensland, Australia); Donnie 
Harrington (University of Florida, Shands Hospital, Gainesville, 
Florida); Emma Haisz (Lady Cilento Hospital, Brisbane, Queensland, 
Australia); Emma Ridley (The Alfred, Monash University, Melbourne, 
3. Ramanathan K, Antognini D, Combes A, et al: Planning and provi
sion of ECMO services for severe ARDS during the COVID-19 
pandemic and other outbreaks of emerging infectious diseases. 
Lancet Respir Med 8: 518–526, 2020.
 4. Shekar K, Badulak J, Peek G, et al: Extracorporeal life support orga
nization COVID-19 interim guidelines: A consensus document 
from an International Group of Interdisciplinary Extracorporeal 
Membrane Oxygenation Providers. ASAIO J 66: 707–721, 2020.
 5. Henry BM, Lippi G: Poor survival with extracorporeal membrane 
oxygenation in acute respiratory distress syndrome (ARDS) due 
to coronavirus disease 2019 (COVID-19): Pooled analysis of 
early reports. J Crit Care 58: 27–28, 2020.
 6. Schmidt M, Hajage D, Lebreton G, et al; Groupe de Recherche 
Clinique en REanimation et Soins intensifs du Patient en 
Insuffisance Respiratoire aiguE (GRC-RESPIRE) Sorbonne 
Université; Paris-Sorbonne ECMO-COVID investigators: 
Extracorporeal membrane oxygenation for severe acute respira
tory distress syndrome associated with COVID-19: A retrospec
tive cohort study. Lancet Respir Med 8: 1121–1131, 2020.
 7. Barbaro RP, MacLaren G, Boonstra PS, et al; Extracorporeal Life Support 
Organization: Extracorporeal membrane oxygenation support in 
COVID-19: An international cohort study of the Extracorporeal Life 
Support Organization registry. Lancet 396: 1071–1078, 2020.
 8. Lorusso R, Combes A, Lo Coco V, De Piero ME, Belohlavek J; 
EuroECMO COVID-19 WorkingGroup; Euro-ELSO Steering 
Committee: ECMO for COVID-19 patients in Europe and Israel 
[published online ahead of print January 9, 2021]. Intensive 
Care Med doi: 10.1007/s00134-020-06272-3.
 9. Extracorporeal Life Support Organization: ECMO and ECLS > 
Registry > Statistics > International Summary. Available at: 
https://www.elso.org/Registry/Statistics/InternationalSummary.
 aspx. Accessed November 18, 2020.
 10. Extracorporeal Life Support Organization: Full COVID-19 Registry 
Dashboard. Data unpublished. Available at: https://www.elso.
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
493
 2021 ELSO GUIDELINES: ECMO FOR COVID-19
 org/Registry/FullCOVID19RegistryDashboard.aspx. Accessed 
December 6, 2020.
 11. Kang Y, Chen T, Mui D, et al: Cardiovascular manifestations and 
treatment considerations in COVID-19. Heart 106: 1132–1141, 
2020.
 12. Shafi AMA, Shaikh SA, Shirke MM, Iddawela S, Harky A: Cardiac 
manifestations in COVID-19 patients-A systematic review. J 
Card Surg 35: 1988–2008, 2020.
 13. Clerkin KJ, Fried JA, Raikhelkar J, et al: COVID-19 and cardiovas
cular disease. Circulation 2019: 1648–1655, 2020.
 14. Fried JA, Ramasubbu K, Bhatt R, et al: The variety of cardiovascu
lar presentations of COVID-19. Circulation 141: 1930–1936, 
2020.
 15. MacLaren G, Combes A, Brodie D: What’s new in ECMO for 
COVID-19? Intensive Care Med 47: 107–109, 2021.
 16. COVID-19 Critical Care Consortium. Available at: https://www.
 covid-critical.com/. Accessed December 17, 2020.
 17. Li Bassi G, Suen J, Barnett AG, et al; COVID-19 Critical Care 
Consortium Investigators: Design and rationale of the COVID
19 Critical Care Consortium international, multicentre, obser
vational study. BMJ Open 10: e041417, 2020.
 18. Warren A, Camporota L, Vuylsteke A: Surge capacity and updated 
admission criteria: Response of the NHS-commissioned 
national respiratory extracorporeal membrane oxygenation 
network to the COVID-19 pandemic. Br J Anaesth 125: e282
e283, 2020.
 19. Li C, Hou X, Tong Z, Qiu H, Li Y, Li A; Chinese Society of 
Extracorporeal Life Support (CSECLS): Extracorporeal mem
brane oxygenation programs for COVID-19 in China. Crit Care 
24: 317, 2020.
 20. Leow L, Papadimas E, Subbian SK, MacLaren G, Ramanathan K: 
Organization of extracorporeal membrane oxygenation services for 
COVID-19 [published online ahead of print September 30, 2020]. 
Asian Cardiovasc Thorac Ann doi: 10.1177/0218492320962932.
 21. Takeda S: Nationwide system to centralize decisions around extra
corporeal membranous oxygenation use for severe COVID-19 
pneumonia in Japan. Acute Med Surg 7: e510, 2020.
 22. Daniela M, Felipe S, Van Nicolette SJ, et al: Mobile ECMO 
in 
COVID-19 patient: Case report [published online 
ahead of print September 19, 2020]. J Artif Organs doi: 
10.1007/s10047-020-01209-5.
 23. Brozzi N, Hernandez-Montfort J, Noguera E, et al: Successful 
mobile extracorporeal membrane oxygenator for COVID-19 
severe respiratory failure. J Card Surg 35: 3655–3657, 2020.
 24. Imaeda T, Hattori N, Abe R, et al: Interhospital transportation of 
a COVID-19 patient undergoing veno-venous extracorpo
real membrane oxygenation by helicopter [published online 
ahead of print October 3, 2020]. Am J Emerg Med doi: 
10.1016/j.ajem.2020.09.089.
 25. Haye G, Fourdrain A, Abou-Arab O, Berna P, Mahjoub Y: COVID
19 Outbreak in France: Setup and activities of a mobile extra
corporeal membrane oxygenation team during the first 3 weeks. 
J Cardiothorac Vasc Anesth 34: 3493–3495, 2020.
 26. Salas de Armas IA, Akkanti BH, Janowiak L, et al: Inter-hospital 
COVID ECMO air transportation [published online ahead of print 
November 25, 2020]. Perfusion doi: 10.1177/0267659120973843.
 27. Rafiq MU, Valchanov K, Vuylsteke A, et al: Regional extracorpo
real membrane oxygenation retrieval service during the severe 
acute respiratory syndrome coronavirus 2 (SARS-CoV-2) pan
demic: An interdisciplinary team approach to maintain service 
provision despite increased demand. Eur J Cardiothorac Surg 
58: 875–880, 2020.
 28. Gerall C, Cheung EW, Klein-Cloud R, Kreines E, Brewer M, 
Middlesworth W: Allocation of resources and development of 
guidelines for extracorporeal membrane oxygenation (ECMO): 
Experience from a pediatric center in the epicenter of the 
COVID-19 pandemic. J Pediatr Surg 55: 2548–2554, 2020.
 29. Barbaro RP, Odetola FO, Kidwell KM, et al: Association of hospi
tal-level volume of extracorporeal membrane oxygenation cases 
and mortality. Analysis of the extracorporeal life support organi
zation registry. Am J Respir Crit Care Med 191: 894–901, 2015.
 30. MacLaren G, Fisher D, Brodie D: Preparing for the most critically 
ill patients with COVID-19: The potential role of extracorporeal 
membrane oxygenation. JAMA 323: 1245–1246, 2020.
 31. Lopez-Magallon AJ, Saenz L, Lara Gutierrez J, et al: Telemedicine 
in pediatric critical care: A retrospective study in an inter
national extracorporeal membrane oxygenation program. 
Telemed J E Health 24: 489–496, 2018.
 32. Abrams D, Lorusso R, Vincent JL, Brodie D: ECMO during the 
COVID-19 pandemic: When is it unjustified? Crit Care 24: 507, 
2020.
 33. Sromicki J, Schmiady M, Maisano F, Mestres CA: ECMO ther
apy in COVID-19: An experience from Zurich [published 
online ahead of print October 30, 2020]. J Card Surg doi: 
10.1111/jocs.15147.
 34. Christian MD, Devereaux AV, Dichter JR, Rubinson L, Kissoon N: 
Introduction and executive summary: Care of the critically ill 
and injured during pandemics and disasters: CHEST consensus 
statement. Chest 146: 8S–34S, 2014.
 35. Di Nardo M, Dalle Ore A, Starr J, Cecchetti C, Amodeo A, Testa G: 
Ethics and extracorporeal membrane oxygenation during coro
navirus disease 2019 outbreak. Perfusion 35: 562–564, 2020.
 36. Supady A, Curtis JR, Abrams D, et al; Allocating scarce intensive 
care resources during the COVID-19 pandemic: practical chal
lenges to theoretical frameworks. Lancet Respir Med. 2021; 
1–5.
 37. Brodie D, Slutsky AS, Combes A: Extracorporeal life support for 
adults with respiratory failure and related indications: A review. 
JAMA 322: 557–568, 2019.
 38. Abrams D, Garan AR, Abdelbary A, et al: International ECMO 
Network (ECMONet) and The Extracorporeal Life Support 
Organization (ELSO): Position paper for the organization of 
ECMO programs for cardiac failure in adults. Intensive Care 
Med 44: 717–729, 2018.
 39. Abrams D, Ferguson ND, Brochard L, et al: ECMO for ARDS: From 
salvage to standard of care? Lancet Respir Med 7: 108–110, 2019.
 40. Camporota L, Meadows C, Ledot S, et al; NHS England ECMO 
Service: Consensus on the referral and admission of patients 
with severe respiratory failure to the NHS ECMO service. 
Lancet Respir Med 9: e16–e17, 2021.
 41. Fan E, Beitler JR, Brochard L, et al: COVID-19-associated acute 
respiratory distress syndrome: Is a different approach to man
agement warranted? Lancet Respir Med 8: 816–821, 2020.
 42. Combes A, Hajage D, Capellier G, et al; EOLIA Trial Group, REVA, 
and ECMONet: Extracorporeal membrane oxygenation for 
severe acute respiratory distress syndrome. N Engl J Med 378: 
1965–1975, 2018.
 43. MacLaren G, Combes A, Brodie D: Saying no until the moment is 
right: Initiating ECMO in the EOLIA era. Intensive Care Med 46: 
1894–1896, 2020.
 44. Schmidt M, Bailey M, Sheldrake J, et al: Predicting survival 
after extracorporeal membrane oxygenation for severe acute 
respiratory failure. The Respiratory Extracorporeal Membrane 
Oxygenation Survival Prediction (RESP) score. Am J Respir Crit 
Care Med 189: 1374–1382, 2014.
 45. Jäckel M, Rilinger J, Lang CN, et al: Outcome of acute respiratory 
distress syndrome requiring extracorporeal membrane oxygen
ation in Covid-19 or influenza: A single-center registry study 
[published online ahead of print November 14, 2020]. Artif 
Organs doi: 10.1111/aor.13865.
 46. Mustafa AK, Alexander PJ, Joshi DJ, et al: Extracorporeal mem
brane oxygenation for patients with COVID-19 in severe respi
ratory failure. JAMA Surg 155: 990–992, 2020.
 47. Mustafa AK, Tatooles AJ. Reply to Letters to the Editor for 
“Extracorporeal membrane oxygenation for patients with 
Covid-19 in severe respiratory failure.” JAMA Surg E1, 2020.
 48. Schmidt M, Burrell A, Roberts L, et al: Predicting survival after 
ECMO for refractory cardiogenic shock: The survival after veno
arterial-ECMO (SAVE)-score. Eur Heart J 36: 2246–2256, 2015.
 49. Worku E, Gill D, Brodie D, Lorusso R, Combes A, Shekar K: 
Provision of ECPR during COVID-19: Evidence, equity, and 
ethical dilemmas. Crit Care 24: 462, 2020.
 50. Prekker ME, Brunsvold ME, Bohman JK, et al: Regional planning 
for extracorporeal membrane oxygenation allocation during 
coronavirus disease 2019. Chest 158: 603–607, 2020.
 51. White DB, Angus DC: A Proposed lottery system to allocate scarce 
COVID-19 medications: Promoting fairness and generating 
knowledge. JAMA 324: 329–330, 2020.
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
494
 BADULAK ET AL.
 52. Combes A, Schmidt M, Hodgson CL, et al: Extracorporeal life 
support for adults with acute respiratory distress syndrome. 
Intensive Care Med 46: 2464–2476, 2020.
 53. Combes A, Price S, Slutsky AS, Brodie D: Temporary circulatory 
support for cardiogenic shock. Lancet 396: 199–212, 2020.
 54. World Health Organization: COVID-19 Technical Guidance 
Publications. Available at: https://www.who.int/emergencies/
 diseases/novel-coronavirus-2019/technical-guidance-publica
tions. Accessed November 21, 2020.
 extracorporeal membrane oxygenation (ECMO). J Stroke 
Cerebrovasc Dis 29: 105016, 2020.
 72. Heman-Ackah SM, Su YS, Spadola M, et al: Neurologically dev
astating intraparenchymal hemorrhage in COVID-19 patients 
on extracorporeal membrane oxygenation: A case series. 
Neurosurgery 87: E147–E151, 2020.
 73. Moores LK, Tritschler T, Brosnahan S, et al: Prevention, diagnosis, and 
treatment of VTE in patients with coronavirus disease 2019: CHEST 
guideline and expert panel report. Chest 158: 1143–1163, 2020.
 55. Alhazzani W, Møller MH, Arabi YM, et al: Surviving Sepsis 
Campaign: Guidelines on the management of critically ill 
adults with coronavirus disease 2019 (COVID-19). Intensive 
Care Med 46: 854–887, 2020.
 56. National Institutes of Health. COVID-19 Treatment Guidelines. 
2020. Available at: https://www.covid19treatmentguidelines.
 nih.gov/. Accessed December 24, 2020.
 57. Abrams D, Schmidt M, Pham T, et al: Mechanical ventilation for 
acute respiratory distress syndrome during extracorporeal life 
support. Research and practice. Am J Respir Crit Care Med 201: 
514–525, 2020.
 58. Rosano A, Martinelli E, Fusina F, et al: Early percutaneous trache
ostomy in coronavirus disease 2019: Association with hospital 
mortality and factors associated with removal of tracheostomy 
tube at ICU discharge. A cohort study on 121 patients. Crit Care 
Med 49: 261–270, 2021.
 59. Krishnamoorthy S, Polanco A, Coleman N, et al: The safety and 
efficacy of tracheostomy in patients diagnosed with COVID-19: 
An analysis of 143 patients at a Major NYC Medical Center 
[published online ahead of print November 17, 2020]. Ann 
Surg doi: 10.1097/SLA.0000000000004612.
 60. Long SM, Chern A, Feit NZ, et al: Percutaneous and open tracheos
tomy in patients with COVID-19: Comparison and outcomes of an 
institutional series in New York City. Ann Surg 273: 403–409, 2021.
 61. Garcia B, Cousin N, Bourel C, Jourdain M, Poissy J, Duburcq T; 
Lille Intensive Care COVID-19 group: Prone positioning under 
VV-ECMO in SARS-CoV-2-induced acute respiratory distress 
syndrome. Crit Care 24: 428, 2020.
 62. Guervilly C, Prud’homme E, Pauly V, et al: Prone positioning and 
extracorporeal membrane oxygenation for severe acute respira
tory distress syndrome: Time for a randomized trial? Intensive 
Care Med 45: 1040–1042, 2019.
 63. Giani M, Martucci G, Madotto F, et al: Prone positioning dur
ing venovenous extracorporeal membrane oxygenation in 
acute respiratory distress syndrome: A multicentre cohort 
study and propensity-matched analysis [published online 
ahead of print September 17, 2020]. Ann Am Thorac Soc doi: 
10.1513/AnnalsATS.202006-625OC.
 64. Barnes GD, Burnett A, Allen A, et al: Thromboembolism and anti
coagulant therapy during the COVID-19 pandemic: Interim 
clinical guidance from the anticoagulation forum. J Thromb 
Thrombolysis 50: 72–81, 2020.
 65. Yusuff H, Zochios V, Brodie D: Thrombosis and coagulopathy in 
COVID-19 patients requiring extracorporeal membrane oxy
genation. ASAIO J 66: 844–846, 2020.
 66. Kowalewski M, Fina D, Słomka A, et al: COVID-19 and ECMO: 
The interplay between coagulation and inflammation-a narra
tive review. Crit Care 24: 205, 2020.
 67. Bemtgen X, Zotzmann V, Benk C, et al: Thrombotic circuit complica
tions during venovenous extracorporeal membrane oxygenation 
in COVID-19. J Thromb Thrombolysis 51: 301–307, 2021.
 68. Guo Z, Sun L, Li B, et al: Anticoagulation management in severe 
coronavirus disease 2019 patients on extracorporeal membrane 
oxygenation. J Cardiothorac Vasc Anesth 35:389–397, 2021.
 69. Masur J, Freeman CW, Mohan S: A double-edged sword: 
Neurologic complications and mortality in extracorporeal 
membrane oxygenation therapy for COVID-19–related severe 
acute respiratory distress syndrome at a tertiary care center. 
AJNR Am J Neuroradiol 41: 2009–2011, 2020.
 70. Usman AA, Han J, Acker A, et al: A case series of devastating intra
cranial hemorrhage during venovenous extracorporeal mem
brane oxygenation for COVID-19. J Cardiothorac Vasc Anesth 
34: 3006–3012, 2020.
 71. Zahid MJ, Baig A, Galvez-Jimenez N, Martinez N: Hemorrhagic 
stroke in setting of severe COVID-19 infection requiring 
74. Parzy G, Daviet F, Persico N, et al: Prevalence and risk factors 
for thrombotic complications following venovenous extracor
poreal membrane oxygenation: A CT scan study. Crit Care Med 
48: 192–199, 2020.
 75. Beyls C, Huette P, Abou-Arab O, Berna P, Mahjoub Y: Extracorporeal 
membrane oxygenation for COVID-19-associated severe acute 
respiratory distress syndrome and risk of thrombosis. Br J 
Anaesth 125: e260–e262, 2020.
 76. Leisman DE, Ronner L, Pinotti R, et al: Cytokine elevation in 
severe and critical COVID-19: A rapid systematic review, meta
analysis, and comparison with other inflammatory syndromes. 
Lancet Respir Med 8: 1233–1244, 2020.
 77. Stockmann H, Keller T, Büttner S, et al; CytoResc Trial Investigators: 
CytoResc - “CytoSorb” rescue for critically ill patients undergoing 
the COVID-19 Cytokine Storm: A structured summary of a study 
protocol for a randomized controlled trial. Trials 21: 577, 2020.
 78. Ramanathan K, Maclaren G, Combes A, Brodie D, Shekar K: 
Blood transfusion strategies and ECMO during the COVID-19 
pandemic. Lancet 8: e40, 2020.
 79. Borczuk AC, Salvatore SP, Seshan SV, et al: COVID-19 pulmonary 
pathology: A multi-institutional autopsy cohort from Italy and 
New York City. Mod Pathol 33: 2156–2168, 2020.
 80. Creel-Bulos C, Hockstein M, Amin N, Melhem S, Truong A, 
Sharifpour M: Acute cor pulmonale in critically ill patients with 
Covid-19. NEJM 382: e70, 2020.
 81. Dres M, Burrel S, Boutolleau D, et al: SARS-CoV-2 does not 
spread through extracorporeal membrane oxygenation or 
dialysis membranes. Am J Respir Crit Care Med 202: 458–460,  
2020.
 82. Luyt CE, Sahnoun T, Gautier M, et al: Ventilator-associated pneu
monia in patients with SARS-CoV-2-associated acute respira
tory distress syndrome requiring ECMO: A retrospective cohort 
study. Ann Intensive Care 10: 158, 2020.
 83. Buetti N, Ruckly S, De Montmollin E, et al: COVID-19 increased 
the risk of ICU-acquired bloodstream infections: A case-cohort 
study from the multicentric OUTCOMEREA network. Intensive 
Care Med 47: 180–187, 2021.
 84. Rouzé A, Martin-Loeches I, Povoa P, et al; coVAPid study Group: 
Relationship between SARS-CoV-2 infection and the incidence 
of ventilator-associated lower respiratory tract infections: A 
European multicenter cohort study. Intensive Care Med 47: 
188–198, 2021.
 85. Kreitmann L, Monard C, Dauwalder O, Simon M, Argaud L: Early 
bacterial co-infection in ARDS related to COVID-19. Intensive 
Care Med 46: 1787–1789, 2020.
 86. Wells CL, Forrester J, Vogel J, Rector R, Tabatabai A, Herr D: 
Safety and feasibility of early physical therapy for patients on 
extracorporeal membrane oxygenator: University of Maryland 
Medical Center Experience. Crit Care Med 46: 53–59,  
2018.
 87. Abrams D, Javidfar J, Farrand E, et al: Early mobilization of patients 
receiving extracorporeal membrane oxygenation: A retrospec
tive cohort study. Crit Care 18: R38, 2014.
 88. Tipograf Y, Salna M, Minko E, et al: Outcomes of extracorporeal 
membrane oxygenation as a bridge to lung transplantation. Ann 
Thorac Surg 107: 1456–1463, 2019.
 89. Liew MF, Siow WT, Yau YW, See KC: Safe patient transport for 
COVID-19. Crit Care 24: 94, 2020.
 90. Dreier E, Malfertheiner MV, Dienemann T, et al: ECMO in 
COVID-19—prolonged therapy needed? A retrospective anal
ysis of outcome and prognostic factors. Perfusion. 2021. doi: 
10.1177/0267659121995997.
 91. Lang C, Jaksch P, Hoda MA, et al: Lung transplantation for COVID
19-associated acute respiratory distress syndrome in a PCR
positive patient. Lancet Respir Med 8: 1057–1060, 2020.
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
495
 2021 ELSO GUIDELINES: ECMO FOR COVID-19
 92. Cypel M, Keshavjee S: When to consider lung transplan
tation for COVID-19. Lancet Respir Med 8: 944–946,  
2020.
 93. Chen JY, Qiao K, Liu F, et al: Lung transplantation as therapeutic 
option in acute respiratory distress syndrome for coronavirus 
disease 2019-related pulmonary fibrosis. Chin Med J (Engl) 
133: 1390–1396, 2020.
 94. Feldstein LR, Rose EB, Horwitz SM, et al; Overcoming COVID
19 Investigators; CDC COVID-19 Response Team: Multisystem 
inflammatory syndrome in U.S. children and adolescents. N 
Engl J Med 383: 334–346, 2020.
 95. Shekerdemian LS, Mahmood NR, Wolfe KK, et al; International 
COVID-19 PICU Collaborative: Characteristics and 
outcomes of children with coronavirus disease 2019 
(COVID-19) infection admitted to US and Canadian pedi
atric intensive care units. JAMA Pediatr 174: 868–873,  
2020.
 96. Ahmed M, Advani S, Moreira A, et al: Multisystem inflammatory 
syndrome in children: A systematic review. EClinicalMedicine 
26: 100527, 2020.
 97.  Di Nardo M, Hoskote A, Thiruchelvam T, et al: Extracorporeal 
membrane oxygenation in children with coronavirus disease 
2019: Preliminary report from the Collaborative European 
Chapter of the Extracorporeal Life Support Organization 
Prospective Survey. ASAIO J 67: 121–124, 2021.
 98.  Schwartz SP, Walker TC, Kihlstrom M, et al: Extracorporeal mem
brane oxygenation for COVID-19-associated multisystem inflam
matory syndrome in a 5-year-old [published online ahead of print 
December 29, 2020]. Am Surg doi: 10.1177/0003134820983198.
 99. Yasuhara J, Watanabe K, Takagi H, Sumitomo N, Kuno T: COVID-19 
and multisystem inflammatory syndrome in children: A system
atic review and meta-analysis [published online ahead of print 
January 11, 2021]. Pediatr Pulmonol doi: 10.1002/ppul.25245.
 100. Rimensberger PC, Kneyber MCJ, Deep A, et al; European Society 
of Pediatric and Neonatal Intensive Care (ESPNIC) Scientific 
Sections’ Collaborative Group: Caring for critically ill children 
with suspected or proven coronavirus disease 2019 infection: 
Recommendations by the Scientific Sections’ Collaborative of 
the European Society of Pediatric and Neonatal Intensive Care. 
Pediatr Crit Care Med 22: 56–67, 2021.
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
ASAIO Journal 2021 
Guidelines
 Extracorporeal Life Support Organization (ELSO)  
Guidelines for Follow-up After Neonatal and Pediatric 
Extracorporeal Membrane Oxygenation
 HANNEKE IJSSELSTIJN , MD, PhD,* RAISA M. SCHILLER , PhD,† CHRISTEN hOLDER, PhD,‡ REBEKAH K. H. SHAPPLEY
 JO WRAY , PhD,¶ AND APARNA hOSKOTE
 , MD,§  
, MRCP, MD,¶ 
RevIeWeRS: LAKSHMI RAMAN, MD,∥ GRAEME MACLAREN, MBBS, FCCM,# GILES PEEK, MD, FRCS CTh, FFICM,**  
MELANIA M. BEMBEA, MD, MPh, PhD,†† AND ANNE-MARIE GUERGUERIAN, MD, PhD‡‡         
Downloaded from http://journals.lww.com/asaiojournal by BhDMf5ePHKav1zEoum1tQfN4a+kJLhEZgbsIHo4XMi0hCywCX1AWnYQp/IlQrHD3i3D0OdRyi7TvSFl4Cf3VC1y0abggQZXdtwnfKZBYtws= on 03/02/2022
 Abstract: Neonates and children who have survived critical 
illness severe enough to require extracorporeal membrane 
oxygenation (ECMO) are at risk for neurologic insults, neu
rodevelopmental delays, worsening of underlying medical 
conditions, and development of new medical comorbidities. 
Structured neurodevelopmental follow-up is recommended 
for early identification and prompt interventions of any neu
rodevelopmental delays. Even children who initially survive 
this critical illness without new medical or neurologic deficits 
remain at risk of developing new morbidities/delays at least 
through adolescence, highlighting the importance of struc
tured follow-up by personnel knowledgeable in the sequelae 
of critical illness and ECMO. Structured follow-up should 
be multifaceted, beginning predischarge and continuing as 
a coordinated effort after discharge through adolescence. 
Predischarge efforts should consist of medical and neurologic 
evaluations, family education, and co-ordination of long-term 
From the *Department of Intensive Care and Pediatric Surgery, 
Erasmus MC-Sophia Children’s Hospital University Medical Center 
Rotterdam, Rotterdam, The Netherlands; †Department of Pediatric 
Surgery/IC Children and Child and Adolescent Psychiatry/Psychology, 
Erasmus MC-Sophia Children’s Hospital, Rotterdam, The Netherlands; 
‡Division of Neurosciences, Le Bonheur Children’s Hospital, University 
of Tennessee Health Science Center, Memphis, Tennessee; §Division 
of Pediatric Critical Care, Le Bonheur Children’s Hospital, University 
of Tennessee Health Science Center, Memphis, Tennessee; ¶Heart 
and Lung Directorate, Great Ormond Street Hospital for Children 
NHS Foundation Trust and NIHR Great Ormond Street Hospital 
Biomedical Research Centre, London, United Kingdom; ∥Department 
of Pediatrics, University of Texas Southwestern Medical Center, Dallas, 
Texas; #National University Health System, Singapore; **Department 
of Surgery, University of Florida, Gainesville, Florida; ††Department of 
Anesthesiology and Critical Care Medicine, Johns Hopkins University 
School of Medicine, Baltimore, Maryland; and ‡‡Department of 
Critical Care Medicine, SickKids Research Institute, The Hospital for 
Sick Children, University of Toronto, Canada.
 Submitted for consideration May 2021; accepted for publication in 
revised form May 2021.
 Disclosure: The authors have no conflicts of interest to report.
 Supplemental digital content is available for this article. Direct URL 
citations appear in the printed text, and links to the digital files are 
provided in the HTML and PDF versions of this article on the journal’s 
Web site (www.asaiojournal.com).
 Correspondence: Aparna Hoskote, Cardiac Intensive Care Unit, 
Heart and Lung Directorate, Great Ormond Street Hospital for Children 
NHS Foundation Trust and NIHR Great Ormond Street Hospital 
Biomedical Research Centre, and UCL Great Ormond Street Institute 
of Child Health, London, United Kingdom. Email: Aparna.Hoskote@
 gosh.nhs.uk; Twitter: @aparnahoskote.
 Copyright © ELSO 2021
 DOI: 10.1097/MAT.0000000000001525
 ECMO care. After discharge, programs should recommend 
a compilation of pediatric care, disease-specific care for 
underlying or acquired conditions, structured ECMO/neu
rodevelopmental care including school performance, paren
tal education, and support. Institutionally, regionally, and 
internationally available resources will impact the design of 
individual center’s follow-up program. Additionally, neurode
velopmental testing will need to be culturally and lingually 
appropriate for centers’ populations. Thus, ECMO centers 
should adapt follow-up program to their specific populations 
and resources with the predischarge and postdischarge com
ponents described here.
 Key Words: extracorporeal life support, brain injury, neurode
velopment, neurodisability, long-term outcomes
 I. Introduction
 Survivors of critical illness in childhood have significant 
medical, developmental, social, emotional, and physical 
needs,1,2 and children supported on extracorporeal membrane 
oxygenation (ECMO) often represent the sickest and the most 
vulnerable of these patients. The latest ELSO Registry interna
tional summary data reports survival rates between 42% and 
73% following neonatal and pediatric ECMO; thus there is a 
growing population of ECMO survivors as the utilization of 
ECMO increases worldwide.3 However, the long-term medi
cal and neurodevelopmental outcomes remain of concern, 
particularly in certain diagnostic groups such as congenital 
diaphragmatic hernia (CDH)4–6 and critical congenital heart 
disease.7–11 If these concerns are not appropriately identified 
and managed, then they may evolve over time into signifi
cant long-term neuropsychologic sequelae with wide-ranging 
implications for the health, education, and integration of these 
children into society.4,12–14 A brief description of the neurode
velopmental and medical outcomes is outlined below. While 
there are studies reporting on the Health-related Quality of Life 
(HR-QoL) of ECMO survivors,9,12,13 this is a distinct outcome 
and is part of the core outcome set for pediatric critical care.15 
However, multiple factors such as the choice of measures, 
respondent and timing of evaluation as well as concepts like 
response shift have to be taken into account when measuring 
HR-QoL and interpreting findings. Health-related Quality of 
Life, while clearly important, should therefore be considered 
separately from neurodevelopmental outcomes and is beyond 
the scope of the current guidelines. Figure 1 illustrates the 
955
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
956
 IJSSELSTIJN ET AL.
 Figure 1. Flowchart for long-term follow-up of ECMO survivors. The above is a reference guide for best practice on current available 
experience. Neuromonitoring, neuroprotection16,17 and neurodevelopmental follow-up—all are key components to ensure optimum neurologic 
outcomes for ECMO survivors. See Table 1 for domains that should be covered in follow-up of ECMO survivors. We recommend that the 
f
 irst assessment be done soon within the first 3–6 months after hospital discharge. Please see Table 2 for the age-specific recommendations 
for further follow-up which should be sequential with longitudinal follow-up until adolescence. There will be local variations within different 
countries which will influence the pathway and should be considered by individual ECMO center. CFAM, cerebral function analysis monitor; 
CT, computed tomography; ECMO, extracorporeal membrane oxygenation; EEG, electroencephalogram; MRI, magnetic resonance imaging; 
RF, risk factor; USS, ultrasound scan.
 spectrum of neurologic monitoring and follow-up recommen
dations during and after ECMO.
 A. Outcomes After Neonatal ECMO
 Most of the data on long-term outcomes after neonatal ECMO 
has become available from a nationwide prospective follow
up program in The Netherlands.4,18–21 This longitudinal program 
offered to all survivors of neonatal or pediatric ECMO has pro
vided data on medical and neurodevelopmental outcomes that 
have informed subsequent interventional studies and neuro
psychologic research. A recent overview of the long-term out
comes of neonates treated with ECMO for respiratory failure has 
been described in Chapter 17 of the ELSO Red Book, Edition 
5, 2017.22 The severity of critical illness and the underlying dis
ease which resulted in cardiorespiratory failure and the need 
for ECMO are the primary determinants of adverse long-term 
outcomes. An update on the current knowledge obtained during 
objective and standardized assessments after neonatal ECMO 
is provided here and the potential risk factors for impaired out
come following neonatal ECMO are outlined in Table 1.
 Neurodevelopmental outcomes. It has become increasingly 
evident that approximately 25% of neonatal ECMO survivors 
will have neuropsychologic deficits that may have potential 
impact on academic performance in later life.37,40–43 Serial lon
gitudinal measurements of cognition at 2, 5, and 8 years in 178 
neonatal ECMO survivors from the national Dutch cohort have 
shown that intelligence is stable over time. However, those who 
later went on to need special educational support were identi
f
 ied to have had lower IQ scores at 2 years of age, and had 
performed poorly on selective attention tasks at 8 years of age.37 
Thus, the longitudinal data indicate that the measurement of IQ 
alone at preschool age is insufficient to predict academic per
formance at school age, and that neuropsychologic assessments 
are necessary to identify more complex problems. Furthermore, 
recent studies confirm that children who have survived critical 
illness in the neonatal period have sustained attention deficits, 
verbal problems, and visuospatial memory deficits that correlate 
with reduced hippocampal volumes and impaired global white 
matter microstructure.38,44 This may explain the high proportion 
of ECMO survivors (up to 40%) that need educational support 
at school.4,14
 Medical outcomes. The data on the long-term medical 
outcomes of neonatal ECMO survivors is limited. Published 
data are primarily available from the UK Collaborative 
Randomised Trial of Neonatal ECMO45–49 and The Netherlands 
multidisciplinary longitudinal follow-up program.4,19,24,50,51 
Physical growth is typically normal, except when considering 
lung function. Longitudinal measurements indicate that there 
is mild airflow obstruction, which is stable through adoles
cence; however, this may be more impaired in certain dis
ease-specific conditions such as CDH.51 Exercise endurance 
may range from normal to decreased. Longitudinal assess
ments of children in the Dutch follow-up program have shown 
that the percentage of ECMO survivors with reduced exercise 
tolerance increased from 7% at 5 years to 35% at 12 years.26 
Neonatal ECMO survivors with acute kidney injury have 
increased risk for signs of chronic kidney disease by 8 years 
of age, evidenced by proteinuria or hypertension.52 Hearing 
loss is frequent. Early ECMO survivor data have reported that 
Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
957
 NEONATAL AND PEDIATRIC ECMO FOLLOW-UP GUIDELINES
 Table 1. Potential Determinants of Impaired Outcome  
Following Neonatal ECMO
 Outcome Parameter Risk Factor for Poor Outcome
 Lung function/airflow 
obstruction
 Exercise capacity
 Physical growth
 Sensorineural  
hearing loss
 Motor function  
development
 Intelligence
 Neuropsychologic 
outcome
 Behavior
 Diagnosis of RDS,23 diagnosis of CDH,24 
prolonged duration ECMO,23,25 chronic 
lung disease25
 No significant determinants reported26
 Diagnosis of CDH27,28
 Diagnosis of CDH,29 prolonged duration 
ventilation,*30,31 prolonged duration 
ECMO,29 sepsis/bacterial meningitis,*30–32 
administration of aminoglycosides,29 
severe birth asphyxia,*31,32 intracranial 
abnormalities,*32 clinical seizures  
before ECMO33
 Chronic lung disease,34 intracranial  
abnormalities,34 feelings of social  
competence,35 sports participation,35 
diagnosis of CDH,34 duration of  
hospitalization36
 Low maternal education level,37 diagnosis 
of CDH,37 duration of hospitalization36
 Highest mean airway pressure before 
ECMO,18 structural brain abnormalities,38,39 
maximum vaso-inotropic score,40  
chromosomal abnormality,10 acute  
neurologic event on ECMO,41 time to 
lactate clearance10
 Need for extra help at school18
 *Not specific for ECMO-treatment but for neonatal intensive care 
treatment.
 CDH, congenital diaphragmatic hernia; ECMO, extracorporeal 
membrane oxygenation; RDS, respiratory distress syndrome.
 Adapted from Semin Perinatol 38: 114–121, 2014.4
 the incidence of sensorineural hearing loss ranged from 3% 
to 25%,29,53 and that it could even manifest as late as 9–13 
years of age, despite having previously tested as normal.33 
However, more recent literature indicate that the incidence 
of hearing loss is lower than that reported in earlier studies. 
Nevertheless, the ease and low cost of audiology evaluation 
favors its utilization, particularly considering the significant 
impact of hearing loss on speech development.54 Although 
most ECMO survivors grow and develop normally, many have 
significant medical risks or burdens that increase as they get 
older. Careful monitoring may allow early intervention for 
these varied outcomes across functional domains.
 B. Outcomes After Pediatric ECMO
 As indicated in Chapter 25 of the ELSO Red Book, Edition 
5 (pp. 299–300), the long-term pulmonary, cognitive, or neu
rodevelopmental outcome data are lacking in children sup
ported on ECMO for acute respiratory failure at an older age 
beyond the neonatal period.22 With increasing cumulative 
experience with pediatric respiratory ECMO, increasingly 
more complex children with significant comorbid conditions 
are being supported.55 Jen and Shew56 reported that in a cohort 
of 88 non-neonatal ECMO survivors, 56 (63%) were followed 
up to a median interval of 3.7 years: of these survivors, up 
to 62% (excluding those with congenital heart disease) had 
readmissions (34% for respiratory reasons), and 16% had neu
rologically debilitating conditions such as epilepsy (7%) and 
developmental delay (9%). The heterogeneity of the population 
may explain in part the limited reported data in this group of 
patients.
 C. Outcomes After Cardiac ECMO
 A recent overview of long-term outcomes in ECMO-treated 
children with cardiovascular disease has been described in 
Chapter 35 of the ELSO Red Book, Edition 5, 2017.57 Given that 
central nervous system complications on ECMO are reported 
with the use of extracorporeal-cardiopulmonary resuscitation 
(ECPR), venoarterial support, severe metabolic acidosis and 
need for inotropes, use of ventricular assist devices, neurologic 
complications are inherently more likely in children with cardio
vascular disease. A significant proportion (20–73%) of children 
with cardiovascular disease supported on ECMO have long
term neurodevelopmental issues with a high long-term mortal
ity rate.7,8,11,58,59 The neurodevelopmental problems described in 
this population vary across different domains including cognitive 
function, academic achievement, language, visual perception, 
attention, executive functioning, gross and fine motor function, 
and psychosocial maladjustment.60 The extent of these neuro
developmental deficits is dependent on the underlying cardiac 
condition, presence of associated genetic syndromes, age at the 
time of ECMO exposure, indication for ECMO, any associated 
cardiac arrest, and any neurologic morbidity experienced on 
ECMO. An awareness and acknowledgement of the neurode
velopmental issues in children with congenital heart disease has 
led to publication of a scientific statement from the American 
Heart Association on surveillance, screening and follow-up for 
children with cardiac disease.61
 D. Outcomes After ECPR
 The children supported on ECPR represent a unique subset of 
ECMO survivors who may have a higher incidence of neurologic 
complications on ECMO and subsequently develop significant 
neurodevelopmental sequelae. An ELSO Registry-based study on 
ECPR outcomes, which predominantly reflects cardiac patients, 
reported a high incidence (22%) of acute neurologic complica
tions on ECMO.62 As a secondary analysis of hypothermia after 
cardiac arrest, Meert et al. reported the 1 year survival, and neu
robehavioral outcome using Vineland Adaptive Behavior Scales 
[VABS], Second Edition) at baseline and at 1 year follow-up in 
survivors of ECPR for in-hospital arrest. Although comparing base
line VABS score with the 1 year score, they found that one-third 
(30.5%) had VABS ≥70 points (good neurobehavioral outcome) 
while it was decreased by ≤15 points in 22.1%. Importantly, 
many cardiac ECMO outcome studies include a significant pro
portion of children supported as ECPR and this may impact on 
the overall neurodevelopmental outcome findings.7,43,58,63
 II. Recommendations for follow-up for all types of ECMO
 Table 2 illustrates the multidisciplinary follow-up needed for 
these patients.
 A. Long-term follow-up should be offered as “standard of 
care” in a structured and standardized approach, per
mitting the evaluation of outcome data and effective
ness of interventions as well as facilitating multi-center 
collaborations.64,65
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
 IJSSELSTIJN ET AL. 958
 B. Recommendations for follow-up depend on the primary 
diagnosis, the nature and extent of the underlying dis
ease, the indication for ECMO, presence of neurologic 
comorbidity, and other medical co-morbidities.
 C. Discharge planning
 Before discharge from ECMO center. The process for struc
tured ECMO follow-up begins before the child is discharged 
from the ECMO center, and in ideal circumstances must be 
Table 2. Recommendations and Relevance of Long-Term follow-Up After (Neonatal) Extracorporeal Membrane Oxygenation
 Domains of Interest Assessments and Tests Action/Intervention
 Infancy  
0–2 years
 Growth
 Kidney function
 Anthropometric measurements
 Hypertension, urinary
 protein-to-creatinine ratio
 Referral to dietician
 Referral to nephrologist (CKD)
 Hearing Auditory tests Early referral to audiology
 Neurologic assessment  
including imaging
 MRI brain Early referral to general  
pediatrician/neurologist/ 
ophthalmologist
 Cognitive development Age-appropriate locally available  
formal neuropsychologic test*
 Early referral to child  
development center/ 
neurorehabilitation center
 Motor development Age-appropriate locally available  
formal developmental test*
 Referral to physical therapist
 Preschool age 
2–5 years
   
 Growth (mainly CDH)  
Kidney function
 Anthropometric measurements
 Hypertension, urinary protein-to- 
creatinine ratio
 Referral to dietician
 Referral to nephrologist (CKD)
 Neurocognitive assessment Age-appropriate locally available  
formal neuropsychologic test*
 Referral to Child Development 
Center or
 Neurorehabilitation Center
 Language development Age-appropriate locally available  
formal developmental test*
 Hearing assessment and 
referral to speech-language 
pathologist
 Motor development Age-appropriate locally available  
formal developmental test*
 Referral to physical therapist
 School age  
≥6 years
   
 Growth (mainly CDH)  
Kidney function
 Anthropometric measurements
 Hypertension, urinary protein-to- 
creatinine ratio
 Referral to dietician
 Referral to nephrologist (CKD)
 Lung function (mainly CDH) Spirometry Evaluate reversibility of airflow 
obstruction
 Motor development 
Maximal exercise capacity
 Age-appropriate locally available  
formal motor function test*
 Referral to physical therapist
 Sports participation and/or 
exercise training
 Neuropsychologic assessment Age-appropriate locally available  
formal neuropsychologic test*
 Referral to early school support
 Intelligence (only once in follow-up) Age-appropriate locally available  
formal neuropsychologic test*
 Referral to cognitive rehabilitation 
for acquired brain injury
 Memory/attention/concentration/information 
processing
 Age-appropriate locally available  
formal neuropsychologic test*
 Referral to cognitive  
rehabilitation
 Behavior: Hyperactivity
 Somatic problems
 Age-appropriate locally available  
formal neuropsychologic test*
 Referral to behavioral therapist/
 psychologist
 Adolescence  
>12 years
   
 Growth (mainly CDH)
 Kidney function
 Anthropometric measurements
 Hypertension, urinary protein-to- 
creatinine ratio
 Referral to dietician
 Referral to nephrologist (CKD)
 Maximal exercise capacity Age-appropriate locally available  
formal test*
 Sports participation/exercise 
training
 Neuropsychologic assessment Age-appropriate locally available  
formal neuropsychologic test*
 Referral to school support
 Memory/attention/concentration/information 
processing
 Age-appropriate locally available  
formal neuropsychologic test*
 Referral to cognitive  
rehabilitation
 Behavior: hyperactivity/depressed feelings/ 
social problems/somatic problems
 Age-appropriate locally available  
formal neuropsychologic test*
 Referral to behavioral  
therapist/psychologist
 Career support/ choice of 
profession
 *For assessments of neurodevelopment, behavior, lung function and exercise capacity, it is preferable to use culturally appropriate and 
locally available tests with age-appropriate references. When possible, internationally validated testing is preferred to facilitate interpretation 
and future collaboration. 
CDH, congenital diaphragmatic hernia; CKD, chronic kidney disease.
 Adapted from Semin Perinatol 38:114–121, 2014.4
959
 NEONATAL AND PEDIATRIC ECMO FOLLOW-UP GUIDELINES
 initiated by the ECMO team. The importance of follow-up must 
be emphasized not only to physicians but also to the parents, 
and a plan must be put in place for rehabilitation, recovery, 
and education of the ECMO survivor and their families. An 
ideal time to discuss this with the family is before discharge 
from the hospital. Any child who has had any high-risk factors 
pre-ECMO or any acute neurologic events or adverse events 
on ECMO is at high risk for later neurodevelopmental issues; 
and these children must be highlighted predischarge. If neu
rodevelopmental deficits are identified before discharge, it is 
presumed that interventions and rehabilitation therapies have 
been initiated while inpatient and enabled upon discharge.
 Preparation for discharge should include:
 • Neurologic evaluation predischarge from ECMO center.
 • Neuro-imaging—Magnetic resonance imaging (MRI) scan 
of the brain in those who have had any risk factors for 
neurologic complications pre-ECMO (e.g., cardiac arrest) 
including those with any acute neurologic event pre/
 on/post ECMO (e.g., clinical or electrographic seizure) 
(see Figure 1). We also recommend that the MRI of the 
brain should also be considered for every neonate before 
discharge as neurologic events such as seizures are not 
always clearly evident in this population.66–68
 • A plan for routine neonatal/pediatric care to establish 
ongoing care and sign out to a secondary care provider 
(may vary as per local practices).
 • A plan for neurodevelopmental assessment that may 
involve physical therapy, occupational therapy, and 
speech and language therapy.
 • A request/appointment for audiology assessment/hearing 
test if not already assessed.
 • Nutritional assessment and dietetic plan.
 • A plan for psychologic and social support provision for 
the family.
 • Family education.
 • Community education.
 Neurologic evaluation and imaging. All children follow
ing decannulation and prehospital discharge should have a 
bedside routine neurologic evaluation. Neuroimaging in the 
form of MRI post-ECMO is recommended and useful for the 1) 
identification of clinically unrecognized brain injury and 2) for 
categorizing patients at higher risk of adverse neurologic out
comes who may need closer neurologic follow-up,44 particu
larly in children with congenital heart disease.69–71 In a study of 
81 neonates supported on ECMO in the first week of life who 
underwent routine brain MRI at a median age of 26 days of 
life, Wien et al. showed that 37 (46%) demonstrated imaging 
evidence of neurologic injury; however, they did not conduct 
neurodevelopmental tests.72 Furthermore, in a 2 center study, 
Bembea et al. reported that the presence of new neuroimag
ing abnormalities—cranial ultrasound scan (USS), computed 
tomography (CT), and/or MRI brain—during ECMO or within 
6 weeks post-ECMO was associated with VABS-II score <85 
or death within 12 months after ECMO.43 Various factors can 
affect the MRI findings including the age of the child, timing of 
scan since injury, the type of injury, use of therapeutic cooling, 
and even the MRI protocols, and sequences used.72,73 Athough 
the optimal timing of MRI after decannulation remains 
unclear, prehospital discharge or post discharge from hospi
tal, the timing of the MRI scans should avoid the period of 
“pseudonormalization” which can be anywhere from 2 to 14 
days after an ischemic insult.73–75 With advances in MRI imag
ing, the MRI protocols and sequences need to be standardized 
to improve the uniformity of data acquisition and to develop 
generalizability for future studies. There are advantages to MRI 
scans: high sensitivity and specificity and the lack of radiation 
exposure; however, logistics of organizing MRI scans is depen
dent on the individual ECMO center characteristics influenced 
by ready availability of the scanner, anesthesia cover for the 
ventilated patient, and the need for transferring children post
decannulation to secondary care providers.
 Until the evidence to justify routine mandatory MRI post
ECMO is available, clinicians should have a low threshold in 
organizing brain MRI in high-risk groups with an episode of 
cardiac arrest, seizures, carotid cannulation approaches, cen
tral cannulation in children supported on ECMO post cardiac 
surgery, any abnormal neurologic examination or imaging 
(cranial USS/CT brain) and electroencephalography (EEG) find
ings. Findings on MR Spectroscopy in the first 2 weeks after 
birth in babies with neonatal encephalopathy have reported a 
significant correlation to the 2 year neurodevelopmental out
comes.76,77 Furthermore, late brain MRI imaging in survivors 
of neonatal ECMO between 8 and 16 years of age has shown 
hippocampal volume reduction and memory impairment.39,44
 Ongoing care and Secondary care provider involvement. 
Children may get transferred from ECMO centers to local/refer
ring secondary care hospital before being transferred home. A 
plan for ongoing care after discharge—medical and neurode
velopmental needs—should be established. Communication 
with the child’s pediatrician or neonatologist should be com
menced by the discharging physician at the ECMO center 
before discharge. The transfer of information and transition of 
care from the ECMO center to the secondary-level hospital is 
crucial so that routine pediatric care and specific post-ECMO 
management is continued.
 Family education. Educating parents on the importance of 
follow-up is fundamental to the success of the ECMO follow
up program. The awareness and understanding of underlying 
primary condition that necessitated ECMO, ECMO-related 
sequelae and adherence to follow-up recommendations need 
to be emphasized from the very outset of the discharge pro
cess. It is the responsibility of the ECMO center to inform 
the parents about potential sequelae and that some of the 
ECMO survivors may have neurodevelopmental difficulties, 
and that early recognition and intervention is critical to opti
mizing long-term outcomes. Furthermore, based on current 
knowledge of long-term outcomes and the understanding 
that survivors of ECMO may “grow into their deficits,” that is, 
that some deficits may only become apparent as they grow 
older, the parents should be advised to seek medical atten
tion in case of: unexplained growth failure, reduced exercise 
tolerance, or neurodevelopmental problems such as clumsi
ness, failure of academic performance, behavioral problems, 
impaired attention, concentration difficulties, or memory 
problems (Tables 1 and 2).
 Community education. Education of the primary and sec
ondary care provider is essential as professionals in the com
munity may not be familiar with ECMO. Often, they are the 
f
 irst port of call for families, and hence, it is important to pro
vide information on current knowledge on medical and neuro
developmental follow-up after ECMO. This may be done either 
Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
960
 IJSSELSTIJN ET AL.
 as a separate handout or as part of the discharge summary. 
In a recent study in the United Kingdom, parents highlighted 
the need for structured follow-up and support in the commu
nity and the importance of education and sharing of informa
tion about ECMO with general practitioners/family physicians, 
community professionals and schools.78
 D. Structure of Follow-up after discharge
 1. Types of services recommended:
 a. General pediatric or neonatologist follow-up—All chil
dren who have survived significant critical illness with 
ECMO support need general pediatric or neonatologist 
follow-up regardless of whether they have had any com
plications on ECMO, or whether they have an underlying 
disease or not, and whether there has been an acute neu
rologic event on ECMO or not. The follow-up pediatri
cian, neonatologist or general practitioner should have 
understanding of what ECMO is, what complications can 
occur on ECMO, and what neurologic and neuropsy
chologic problems these children and families may face 
in the short, medium, and long-term timeframes. Serial 
regular evaluations by the local pediatrician or neona
tologist (with appropriate referrals for neurologic and 
neurodevelopmental assessments) are recommended for 
children who have survived ECMO as neurologic comor
bidity may not be overt at discharge, and all ECMO sur
vivors should be considered to have potential neurologic 
comorbidity.
 b. Child development center/community developmental 
pediatrician—Children at high risk for neurologic impair
ment, or those who have had an acute neurologic event 
on ECMO, significant hypoxemia, hemodynamic compro
mise, or cardiac arrest, should be referred for follow-up 
by a neurologist and/or a neuro-rehabilitation center, 
or a community developmental pediatrician service or 
child development center (nomenclature varies in dif
ferent countries). Neonates and children who have suf
fered any neurologic morbidity at any time during the 
course of the ECMO admission should have had neuro
imaging, preferably MRI of the brain (predischarge home) 
and repeated post-discharge only if deemed necessary by 
the neurologist with timing as directed by the neurolo
gist. This should be seen as a shared care arrangement 
between the general pediatrician/neonatologist involved 
and the child development center pediatrician, if not part 
of the ECMO center follow-up program.
 c. Disease-specific (underlying or acquired) follow-up: The 
underlying disease and functional impairments (e.g., car
diovascular disease or lung function impairment) related 
to the underlying disease or primary diagnosis will need 
additional disease-specific follow-up that should be 
arranged by the child’s pediatrician. Children with CDH 
are at high risk for obstructive lung disease, pulmonary 
hypertension, may require follow-up from pulmonology, 
cardiology, general surgery, and nutrition in addition and 
a detailed follow-up plan is available from the American 
Academy of Pediatrics and the CDH Euro-Consortium.79,80
 d. Pediatric and Cardiac ECMO considerations: From the 
current literature, it is unknown whether children who 
need ECMO at an older age have similar long-term prob
lems as neonatal ECMO survivors. Somatic problems 
may occur at any age due to on-going brain development 
and myelinization continuing through adolescence; thus, 
it can be assumed that pediatric ECMO survivors will 
also benefit from long-term follow-up and timely inter
ventions. Long-term mortality may be particularly high 
in this group, and special needs may exist for this popu
lation requiring close follow-up.58,81 If there are chronic 
comorbidities (for example, sickle cell disease, solid 
organ transplantation, rheumatological conditions (for 
example, Wegener’s granulomatosis), it may be conve
nient to integrate the follow-up within the chronic care 
follow-up.
 2. Timing and Location of follow-up. Please see Table 2.
 The timeframe for follow-up should be guided by the 
patient’s clinical condition, the presence of high-risk factors, 
and access to specialist services either locally or at the ECMO 
center. At minimum:
 a. The first follow-up should preferably be within the first 3 
months of discharge, either by a local neonatologist/pedi
atrician having familiarity with ECMO follow-up close to 
the family’s home, or by the ECMO center if there is a 
dedicated ECMO follow-up program that is geographi
cally easily accessible to the families.
 b. Second follow-up/contact should preferably be around 6 
months after ECMO at the ECMO center.
 c. Third follow-up should preferably be 1 year after 
ECMO and include a structured assessment targeted 
at neurodevelopmental assessment, either by a local 
neonatologist/pediatrician having familiarity with 
ECMO follow-up close to the family’s home, or by the 
ECMO center if there is a dedicated ECMO follow-up 
program that is geographically easily accessible to the 
families.
 d. As neurodevelopment is usually normal within the first 
years of life, health care providers and parents may con
sider regular follow-up visits redundant, so each visit 
must stress the importance of long-term surveillance.
 e. Further follow-up through school age and right up to ado
lescence should be individually tailored to the patient’s 
needs taking into account the specific domains of interest 
as illustrated in Table 2.
 3. Neurodevelopmental assessments
 a. There is marked international variation in the use of 
instruments to assess neurodevelopmental outcome. 
Various measures are available and should be chosen 
based on the norm of the country of origin and primary 
language of the patient.
 b. It is preferable for centers to choose validated, culturally 
appropriate tests, with age-appropriate references, at stan
dardized intervals to facilitate interpretation and (future) 
collaboration. The ECMO center should have familiarity 
with the test used. See Appendix 1, Supplemental Digital 
Content 1, http://links.lww.com/ASAIO/A685, for one 
example in an English speaking, US population.
 c. At a minimum, the VABS-3 (third edition) can be per
formed as a telephone questionnaire in English and 
Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
961
 NEONATAL AND PEDIATRIC ECMO FOLLOW-UP GUIDELINES
 Spanish speaking countries at approximately 12 months 
after ECMO.82–85 The VABS-3 is a caregiver report mea
sure of functional skills that examines communication, 
daily living, socialization, and motor skills; and has been 
used to assess neurodevelopment in ECMO survivors.43,86 
This semistructured interview has been shown to have 
a high degree of test–retest reliability in examining the 
domains of communication, daily living skills, socializa
tion, and motor skills.83 It can be performed in-person or 
by telephone by trained staff. Reliable telephone admin
istration requires an investment in training and flexibility 
of staff.85,87 It is important to bear in mind that normative 
data are not available in non-English speaking countries, 
and locally available adaptive behavior assessment tools 
may be needed.
 In lieu of a formal follow-up program, ECMO personnel 
could be trained to administer the VABS-3 by telephone to the 
parents, and results shared with the general pediatrician. The 
parent-reported measures could screen for concerns that could 
be followed up by formal neurodevelopmental testing. In the 
absence of availability of VABS-3, other parent reported mea
sures such as Ages and Stages Questionnaires – third edition 
(ASQ-3) may be used as a minimum dataset; however, this test 
is available only up to 6 years of age.
 d. As the ECMO survivors get older, deficits in executive 
functioning and memory become more apparent.39,40 
Centers should consider assessments of neurodevel
opment at later (school) ages, with testing targeted for 
assessment of these functions.
 4. Families of children supported on ECMO undergo con
siderable stress and may experience signs of post-trau
matic stress disorder.88–90 Awareness and education of the 
community and appropriate consideration of psycho
logic support to the family is important.
 III. Conclusions
 Neonates and children, who have survived an extremely 
critical condition requiring ECMO, need structured neurode
velopmental follow-up. It is well established that these chil
dren, even those who do not have comorbidities and appear 
to have had a favorable outcome, are at risk for developing 
neurodevelopmental delays and new medical problems. 
Sequelae of this severe illness may not be immediately evi
dent, but rather gradually develop over many years until even 
adolescence as the child is expected to progress in health and 
development.
 ECMO programs should include predischarge assess
ments, family education, and co-ordination of structured 
and standardized long-term follow-up until adolescence and 
adulthood. Follow-up programs should focus on routine pedi
atric care with attention for disease-specific underlying and 
acquired conditions, structured ECMO/neurodevelopmental 
care including school performance, and parental education 
and support. We accept that institutional preferences and the 
international, national and local resource availability and vari
ations in the configuration of primary, secondary and tertiary 
healthcare services will ultimately influence the final delivery 
of follow-up program.
 Standardization of follow-up is mandatory to perform multi
center outcome studies. Continued research on neurodevelop
mental and medical outcomes is imperative as improvements 
in ECMO techniques and technologies allow for wider applica
tions of this technology with changes in outcomes. With cumu
lative experience and more research, there may be a minimum 
dataset of relevant outcomes including HR-QoL which may 
need to be integrated in future guidelines.
 IV. See Figure 1 and Table 2 for overall follow-up.
 Acknowledgment
 We thank Elaine Cooley, MSN RN, Peter Rycus, MPH, and the ELSO 
Board Members for help in the overall process.
 References
 1. Herrup EA, Wieczorek B, Kudchadkar SR: Characteristics of pos
tintensive care syndrome in survivors of pediatric critical ill
ness: A systematic review. World J Crit Care Med 6: 124–134, 
2017.
 2. Namachivayam P, Taylor A, Montague T, et al: Long-stay children 
in intensive care: long-term functional outcome and quality of 
life from a 20-yr institutional study. Pediatr Crit Care Med 13: 
520–528, 2012.
 3. Extracorporeal Life Support Organization (ELSO): Registry Report 
International Summary 2021. Ann Arbor, MI, 2021. https://
 www.elso.org/Registry/Statistics.aspx.
 4. Ijsselstijn H, van Heijst AF: Long-term outcome of children 
treated with neonatal extracorporeal membrane oxygenation: 
Increasing problems with increasing age. Semin Perinatol 38: 
114–121, 2014.
 5. Benjamin JR, Gustafson KE, Smith PB, et al: Perinatal factors asso
ciated with poor neurocognitive outcome in early school age 
congenital diaphragmatic hernia survivors. J Pediatr Surg 48: 
730–737, 2013.
 6. Danzer E, Gerdes M, D’Agostino JA, et al: Preschool neurologi
cal assessment in congenital diaphragmatic hernia survivors: 
Outcome and perinatal factors associated with neurodevelop
mental impairment. Early Hum Dev 89: 393–400, 2013.
 7. Sadhwani A, Cheng H, Stopp C, et al: Early neurodevelopmental 
outcomes in children supported with ECMO for cardiac indica
tions. Pediatr Cardiol 40: 1072–1083, 2019.
 8. Ryerson LM, Guerra GG, Joffe AR, et al; Western Canadian 
Complex Pediatric Therapies Program Follow-Up Group: 
Survival and neurocognitive outcomes after cardiac extracorpo
real life support in children less than 5 years of age: A ten-year 
cohort. Circ Heart Fail 8: 312–321, 2015.
 9. Garcia Guerra G, Robertson CM, Alton GY, et al; Western Canadian 
Complex Pediatric Therapies Follow-Up Group: Health-related 
quality of life in pediatric cardiac extracorporeal life support 
survivors. Pediatr Crit Care Med 15: 720–727, 2014.
 10. Lequier L, Joffe AR, Robertson CM, et al; Western Canadian 
Complex Pediatric Therapies Program Follow-up Group: Two
year survival, mental, and motor outcomes after cardiac extra
corporeal life support at less than five years of age. J Thorac 
Cardiovasc Surg 136: 976–983.e3, 2008.
 11. Kuraim GA, Garros D, Ryerson L, et al; Western Canadian 
Complex Pediatric Therapies Follow-up Program: Predictors 
and outcomes of early post-operative veno-arterial extracorpo
real membrane oxygenation following infant cardiac surgery. J 
Intensive Care 6: 56, 2018.
 12. Engle WA, West KW, Hocutt GA, et al: Adult outcomes after new
born respiratory failure treated with extracorporeal membrane 
oxygenation. Pediatr Crit Care Med 18: 73–79, 2017.
 13. Chandler HK, Teppa B, Johnson KA, McCracken C, Fortenberry JD, 
Paden ML: Determining comorbidities and quality of life among 
pediatric survivors of extracorporeal life support. J Crit Care 30: 
1085–1089, 2015.
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
962
 IJSSELSTIJN ET AL.
 14. Boyle K, Felling R, Yiu A, et al: Neurologic outcomes after extra
corporeal membrane oxygenation: A systematic review. Pediatr 
Crit Care Med 19: 760–766, 2018.
 15. Fink EL, Maddux AB, Pinto N, et al; Pediatric Outcomes STudies 
after PICU (POST-PICU) Investigators of the Pediatric Acute 
Lung Injury and Sepsis Investigators (PALISI) Network and the 
Eunice Kennedy Shriver National Institute of Child Health and 
Human Development Collaborative Pediatric Critical Care 
Research Network (CPCCRN): A core outcome set for pediatric 
critical care. Crit Care Med 48: 1819–1828, 2020.
 16. Edwards AD, Brocklehurst P, Gunn AJ, et al: Neurological out
comes at 18 months of age after moderate hypothermia for 
perinatal hypoxic ischaemic encephalopathy: Synthesis and 
meta-analysis of trial data. BMJ 340: c363, 2010.
 17. Field D, Juszczak E, Linsell L, et al; NEST Study Collaborative 
Group: Neonatal ECMO study of temperature (NEST): A ran
domized controlled trial. Pediatrics 132: e1247–e1256, 2013.
 18. Madderom MJ, Reuser JJ, Utens EM, et al: Neurodevelopmental, 
educational and behavioral outcome at 8 years after neonatal 
ECMO: A nationwide multicenter study. Intensive Care Med 39: 
1584–1593, 2013.
 19. Madderom MJ, Gischler SJ, Duivenvoorden H, Tibboel D, Ijsselstijn 
H: Neonatal extracorporeal membrane oxygenation: Impaired 
health at 5 years of age. Pediatr Crit Care Med 14: 183–193, 
2013.
 20. Schiller RM, IJsselstijn H, Madderom MJ, et al: Training-induced 
white matter microstructure changes in survivors of neona
tal critical illness: A randomized controlled trial. Dev Cogn 
Neurosci 38: 100678, 2019.
 21. Madderom MJ, Schiller RM, Gischler SJ, et al: Growing up after 
critical illness: verbal, visual-spatial, and working memory 
problems in neonatal extracorporeal membrane oxygenation 
survivors. Crit Care Med 44: 1182–1190, 2016.
 22. IJsselstijn H, Madderom M, Hoskote A: Chapter 17 Outcomes, 
complications and follow up of neonates with respiratory fail
ure. In Brogan T, Lequier L, Lorusso R, MacLaren G, Peek G 
(eds), Extracorporeal Life Support: The ELSO Red Book. 5th ed. 
Ann Arbor, MI, ELSO, 2017, pp. 217–230.
 23. Beardsmore CS, Westaway J, Killer H, Firmin RK, Pandya H: How 
does the changing profile of infants who are referred for extra
corporeal membrane oxygenation affect their overall respira
tory outcome? Pediatrics 120: e762–e768, 2007.
 24. Hofhuis W, Hanekamp MN, Ijsselstijn H, et al: Prospective longi
tudinal evaluation of lung function during the first year of life 
after extracorporeal membrane oxygenation. Pediatr Crit Care 
Med 12: 159–164, 2011.
 25. Spoel M, Laas R, Gischler SJ, et al: Diagnosis-related deterioration 
of lung function after extracorporeal membrane oxygenation. 
Eur Respir J 40: 1531–1537, 2012.
 26. van der Cammen-van Zijp MH, Gischler SJ, Hop WC, de Jongste 
JC, Tibboel D, Ijsselstijn H: Deterioration of exercise capac
ity after neonatal extracorporeal membrane oxygenation. Eur 
Respir J 38: 1098–1104, 2011.
 27. Majaesic CM, Jones R, Dinu IA, Montgomery MD, Sauve RS, 
Robertson CM: Clinical correlations and pulmonary function at 
8 years of age after severe neonatal respiratory failure. Pediatr 
Pulmonol 42: 829–837, 2007.
 28. Leeuwen L, Mous DS, van Rosmalen J, et al: Congenital dia
phragmatic hernia and growth to 12 years. Pediatrics 140: 
e20163659, 2017.
 29. Fligor BJ, Neault MW, Mullen CH, Feldman HA, Jones DT: Factors 
associated with sensorineural hearing loss among survivors of 
extracorporeal membrane oxygenation therapy. Pediatrics 115: 
1519–1528, 2005.
 30. Kountakis SE, Skoulas I, Phillips D, Chang CY: Risk factors for 
hearing loss in neonates: A prospective study. Am J Otolaryngol 
23: 133–137, 2002.
 31. Hille ET, van Straaten HI, Verkerk PH; Dutch NICU Neonatal 
Hearing Screening Working Group: Prevalence and indepen
dent risk factors for hearing loss in NICU infants. Acta Paediatr 
96: 1155–1158, 2007.
 32. Coenraad S, Goedegebure A, van Goudoever JB, Hoeve LJ: Risk 
factors for sensorineural hearing loss in NICU infants compared 
to normal hearing NICU controls. Int J Pediatr Otorhinolaryngol 
74: 999–1002, 2010.
 33. Murray M, Nield T, Larson-Tuttle C, Seri I, Friedlich P: Sensorineural 
hearing loss at 9-13 years of age in children with a history of 
neonatal extracorporeal membrane oxygenation. Arch Dis 
Child Fetal Neonatal Ed 96: F128–F132, 2011.
 34. van der Cammen-van Zijp MH, Janssen AJ, Raets MM, et al; Dutch 
ECMO Follow-up Team: Motor performance after neonatal 
extracorporeal membrane oxygenation: a longitudinal evalua
tion. Pediatrics 134: e427–e435, 2014.
 35. Toussaint LC, van der Cammen-van Zijp MH, Janssen AJ, Tibboel 
D, van Heijst AF, IJsselstijn H: Perceived motor competence 
differs from actual performance in 8-year-old Neonatal ECMO 
Survivors. Pediatrics 137: e20152724, 2016.
 36. Nield TA, Langenbacher D, Poulsen MK, Platzker AC: 
Neurodevelopmental outcome at 3.5 years of age in children 
treated with extracorporeal life support: relationship to primary 
diagnosis. J Pediatr 136: 338–344, 2000.
 37. Schiller RM, Madderom MJ, Reuser JJ, et al: Neuropsychological 
follow-up after neonatal ECMO. Pediatrics 138: e20161313, 
2016.
 38. Schiller RM, H IJ, Madderom MJ, et al. Neurobiologic correlates of 
attention and memory deficits following critical illness in early 
life. Crit Care Med 2017;45:1742–1750.
 39. Schiller RM, van den Bosch GE, Muetzel RL, et al: Neonatal criti
cal illness and development: White matter and hippocampus 
alterations in school-age neonatal extracorporeal membrane 
oxygenation survivors. Dev Med Child Neurol 59: 304–310, 
2017.
 40. Leeuwen L, Schiller RM, Rietman AB, et al: Risk factors of impaired 
neuropsychologic outcome in school-aged survivors of neona
tal critical illness. Crit Care Med 46: 401–410, 2018.
 41. Kakat S, O’Callaghan M, Smith L, et al: The 1-year follow-up clinic 
for neonates and children after respiratory extracorporeal mem
brane oxygenation support: A 10-year single institution experi
ence. Pediatr Crit Care Med 18: 1047–1054, 2017.
 42. Schiller R, IJsselstijn H, Hoskote A, et al: Memory deficits follow
ing neonatal critical illness: A common neurodevelopmental 
pathway. Lancet Child Adolesc Health 2: 281–289, 2018.
 43. Bembea MM, Felling RJ, Caprarola SD, et al: Neurologic outcomes 
in a two-center cohort of neonatal and pediatric patients sup
ported on extracorporeal membrane oxygenation. ASAIO J 66: 
79–88, 2020.
 44. Cooper JM, Gadian DG, Jentschke S, et al: Neonatal hypoxia, 
hippocampal atrophy, and memory impairment: Evidence of a 
causal sequence. Cereb Cortex 25: 1469–1476, 2015.
 45. McNally H, Bennett CC, Elbourne D, Field DJ; UK Collaborative 
ECMO Trial Group. United Kingdom collaborative random
ized trial of neonatal extracorporeal membrane oxygen
ation: Follow-up to age 7 years. Pediatrics 117: e845–e854, 
2006.
 46. Bennett CC, Johnson A, Field DJ, Elbourne D; UK Collaborative 
ECMO Trial Group. UK collaborative randomised trial of neo
natal extracorporeal membrane oxygenation: Follow-up to age 
4 years. Lancet 357: 1094–1096, 2001.
 47. Beardsmore C, Dundas I, Poole K, Enock K, Stocks J: Respiratory 
function in survivors of the United Kingdom extracorporeal 
membrane oxygenation trial. Am J Respir Crit Care Med 161(4 
Pt 1): 1129–1135, 2000.
 48. The collaborative UK ECMO (Extracorporeal Membrane 
Oxygenation) trial: Follow-up to 1 year of age. Pediatrics 101: 
E1, 1998.
 49. UK Collaborative ECMO Trail Group. UK collaborative ran
domised trial of neonatal extracorporeal membrane oxygen
ation. Lancet 348: 75–82, 1996.
 50. van der Cammen-van Zijp MH, Spoel M, Laas R, et al: Exercise 
capacity, daily activity, and severity of fatigue in term born 
young adults after neonatal respiratory failure. Scand J Med Sci 
Sports 24: 144–151, 2014.
 51. Spoel M, van den Hout L, Gischler SJ, et al: Prospective longitudi
nal evaluation of lung function during the first year of life after 
repair of congenital diaphragmatic hernia. Pediatr Crit Care 
Med 13: e133–e139, 2012.
 52. Zwiers AJ, IJsselstijn H, van Rosmalen J, et al: CKD and hyperten
sion during long-term follow-up in children and adolescents 
previously treated with extracorporeal membrane oxygenation. 
Clin J Am Soc Nephrol 9: 2070–2078, 2014.
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
963
 NEONATAL AND PEDIATRIC ECMO FOLLOW-UP GUIDELINES
 53. van den Hondel D, Madderom MJ, Goedegebure A, et al: 
Sensorineural hearing loss and language development follow
ing neonatal extracorporeal membrane oxygenation. Pediatr 
Crit Care Med 14: 62–69, 2013.
 54. Coenraad S, Goedegebure A, Hoeve LJ: An initial overestimation of 
sensorineural hearing loss in NICU infants after failure on neonatal 
hearing screening. Int J Pediatr Otorhinolaryngol 75: 159–162, 2011.
 55. Zabrocki LA, Brogan TV, Statler KD, Poss WB, Rollins MD, Bratton 
SL: Extracorporeal membrane oxygenation for pediatric respira
tory failure: Survival and predictors of mortality. Crit Care Med 
39: 364–370, 2011.
 56. Jen HC, Shew SB: Hospital readmissions and survival after non
neonatal pediatric ECMO. Pediatrics 125: 1217–1223, 2010.
 57. IJsselstijn H, Madderom M, Hoskote A: Chapter 35 Outcomes, 
complications and follow up of children with cardiovascular 
disease. In Brogan T, Lequier L, Lorusso R, MacLaren G, Peek G 
(eds), Extracorporeal Life Support: The ELSO Red Book. 5th ed. 
Ann Arbor, MI, ELSO, pp. 395–404
 58. Elias MD, Achuff BJ, Ittenbach RF, et al: Long-term outcomes of 
pediatric cardiac patients supported by extracorporeal mem
brane oxygenation. Pediatr Crit Care Med 18: 787–794, 2017.
 59. Brown KL, Ichord R, Marino BS, Thiagarajan RR: Outcomes following 
extracorporeal membrane oxygenation in children with cardiac 
disease. Pediatr Crit Care Med 14(5 Suppl 1): S73–S83, 2013.
 60. Marino BS, Cassedy A, Drotar D, Wray J: The impact of neuro
developmental and psychosocial outcomes on health-related 
quality of life in survivors of congenital heart disease. J Pediatr 
174: 11–22.e2, 2016.
 61. Marino BS, Lipkin PH, Newburger JW, et al; American Heart 
Association Congenital Heart Defects Committee, Council on 
Cardiovascular Disease in the Young, Council on Cardiovascular 
Nursing, and Stroke Council: Neurodevelopmental outcomes 
in children with congenital heart disease: evaluation and 
management: A scientific statement from the American Heart 
Association. Circulation 126: 1143–1172, 2012.
 62. Barrett CS, Bratton SL, Salvin JW, Laussen PC, Rycus PT, 
Thiagarajan RR: Neurological injury after extracorporeal mem
brane oxygenation use to aid pediatric cardiopulmonary resus
citation. Pediatr Crit Care Med 10: 445–451, 2009.
 63. Cashen K, Reeder R, Dalton HJ, et al; Eunice Kennedy Shriver 
National Institute of Child Health and Human Development 
Collaborative Pediatric Critical Care Research Network 
(CPCCRN): Functional status of neonatal and pediatric patients 
after extracorporeal membrane oxygenation. Pediatr Crit Care 
Med 18: 561–570, 2017.
 64. Bembea MM, Hoskote A, Guerguerian AM: Pediatric ECMO 
research: the case for collaboration. Front Pediatr 6: 240, 2018.
 65. IJsselstijn H, Hunfeld M, Schiller RM, et al: Improving long-term 
outcomes after extracorporeal membrane oxygenation: from 
observational follow-up programs toward risk stratification. 
Front Pediatr 6: 177, 2018.
 66. Abend NS, Gutierrez-Colina AM, Topjian AA, et al: Nonconvulsive 
seizures are common in critically ill children. Neurology 76: 
1071–1077, 2011.
 67. Malone A, Ryan CA, Fitzgerald A, Burgoyne L, Connolly S, Boylan 
GB: Interobserver agreement in neonatal seizure identification. 
Epilepsia 50: 2097–2101, 2009.
 68. Weiner SP, Painter MJ, Geva D, Guthrie RD, Scher MS: Neonatal sei
zures: Electroclinical dissociation. Pediatr Neurol 7: 363–368, 1991.
 69. Peyvandi S, Chau V, Guo T, et al: Neonatal brain injury and timing 
of neurodevelopmental assessment in patients with congenital 
heart disease. J Am Coll Cardiol 71: 1986–1996, 2018.
 70. Rollins CK, Watson CG, Asaro LA, et al: White matter microstruc
ture and cognition in adolescents with congenital heart disease. 
J Pediatr 165: 936–44.e1, 2014.
 71. Claessens NHP, Chau V, de Vries LS, et al: Brain injury in infants 
with critical congenital heart disease: Insights from two clini
cal cohorts with different practice approaches. J Pediatr 215: 
75–82.e2, 2019.
 72. Wien MA, Whitehead MT, Bulas D, et al: Patterns of brain injury in 
newborns treated with extracorporeal membrane oxygenation. 
AJNR Am J Neuroradiol 38: 820–826, 2017.
 73. Goergen SK, Ang H, Wong F, et al: Early MRI in term infants with 
perinatal hypoxic-ischaemic brain injury: interobserver agree
ment and MRI predictors of outcome at 2 years. Clin Radiol 69: 
72–81, 2014.
 74. Glass HC, Bonifacio SL, Shimotake T, Ferriero DM: Neurocritical 
care for neonates. Curr Treat Options Neurol 13: 574–589, 
2011.
 75. Lin N, Flibotte J, Licht DJ: Neuromonitoring in the neonatal ECMO 
patient. Semin Perinatol 42: 111–121, 2018.
 76. Lally PJ, Montaldo P, Oliveira V, et al; MARBLE consortium: 
Magnetic resonance spectroscopy assessment of brain injury 
after moderate hypothermia in neonatal encephalopathy: A 
prospective multicentre cohort study. Lancet Neurol 18: 35–45, 
2019.
 77. Mitra S, Kendall GS, Bainbridge A, et al: Proton magnetic reso
nance spectroscopy lactate/N-acetylaspartate within 2 weeks of 
birth accurately predicts 2-year motor, cognitive and language 
outcomes in neonatal encephalopathy after therapeutic hypo
thermia. Arch Dis Child Fetal Neonatal Ed 104: F424–F432, 
2019.
 78. Wray J, Kakat S, Brown K, O’Callaghan M, Thiruchelvam T, 
Hoskote A: Childhood extracorporeal membrane oxygenation 
survivors: Parents highlight need for structured follow-up and 
support after hospital discharge. Pediatr Crit Care Med 21: 461
468, 2020.
 79. Lally KP, Engle W, American Academy of Pediatrics Section on S, 
American Academy of Pediatrics Committee on F, Newborn: 
Postdischarge follow-up of infants with congenital diaphrag
matic hernia. Pediatrics 121: 627–632, 2008.
 80. IJsselstijn H, Breatnach C, Hoskote A, et al; CDH EURO 
Consortium Group: Defining outcomes following congenital 
diaphragmatic hernia using standardised clinical assessment 
and management plan (SCAMP) methodology within the CDH 
EURO consortium. Pediatr Res 84: 181–189, 2018.
 81. Iguchi A, Ridout DA, Galan S, et al: Long-term survival outcomes 
and causes of late death in neonates, infants, and children 
treated with extracorporeal life support. Pediatr Crit Care Med 
14: 580–586, 2013.
 82. Pepperdine CR, McCrimmon AW. Test review: Sparrow, in 
Cicchetti SS, DV, Saulnier CA (eds), “Vineland Adaptive 
Behavior Scales, Third Edition” (“Vineland-3”). San Antonio, 
TX, Pearson, 2016. 
83. Sparrow S CD, Saulnier CA. Vineland Adaptive Behavior Scales, 
Third Edition (Vineland-3). 3rd edition ed. Bloomington, MN, 
Pearson Publishing, 2016.
 84. Moler FW, Silverstein FS, Holubkov R, et al; THAPCA Trial 
Investigators: Therapeutic hypothermia after in-hospital cardiac 
arrest in children. N Engl J Med 376: 318–329, 2017.
 85. Limperopoulos C, Majnemer A, Steinbach CL, Shevell MI: 
Equivalence reliability of the Vineland adaptive behavior scale 
between in-person and telephone administration. Phys Occup 
Ther Pediatr 26: 115–127, 2006.
 86. Meert KL, Guerguerian AM, Barbaro R, et al; Therapeutic 
Hypothermia After Pediatric Cardiac Arrest (THAPCA) Trial 
Investigators: Extracorporeal cardiopulmonary resuscitation: 
one-year survival and neurobehavioral outcome among infants 
and children with in-hospital cardiac arrest. Crit Care Med 47: 
393–402, 2019.
 87. Gildea MR, Moler FW, Page K, et al: Methods used to maximize 
follow-up: lessons learned from the therapeutic hypothermia 
after pediatric cardiac arrest trials. Pediatr Crit Care Med 21: 
4–11, 2020.
 88. Dow BL, Kenardy JA, Le Brocque RM, Long DA: The diagnosis 
of posttraumatic stress disorder in school-aged children and 
adolescents following pediatric intensive care unit admission. 
J Child Adolesc Psychopharmacol 23: 614–619, 2013.
 89. Colville G, Pierce C: Patterns of post-traumatic stress symptoms in 
families after paediatric intensive care. Intensive Care Med 38: 
1523–1531, 2012.
 90. Lewis AR, Wray J, O’Callaghan M, Wroe AL: Parental symptoms 
of posttraumatic stress after pediatric extracorporeal membrane 
oxygenation*. Pediatr Crit Care Med 15: e80–e88, 2014.
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
(severe brain damage, no heart or lung recovery, and no hope of organ replacement by 
VAD or transplant). The possibility of stopping for futility should be explained to the 
family before ECLS is begun. The definition of irreversible heart or lung damage 
depends on the patient and the resources of the institution. In each case, a reasonable 
deadline for organ recovery or replacement should be set early in the course. For cardiac 
failure, for example, three to five days of no cardiac function in a patient who is not a 
VAD or transplant candidate is considered futile in most centers. For lung failure, for 
Ultrasound Guidance for Extra-corporeal Membrane Oxygenation 
General Guidelines 
Authors:  
Vinodh Bhagyalakshmi Nanjayya  MBBS, MD, EDIC, FCICM, DDU (Melbourne, Australia) 
Deirdre Murphy  MB BCh BAO, MRCPI, FCARCSI, FCICM, PGDipEcho, DDU 
(Melbourne, Australia) 
Editors: 
Nicolas Brechot, MD, PhD (Paris, France) 
Eddy Fan, MD, PhD (Toronto, Canada) 
Vin Pellegrino, MBBS, FRACP, FCICM (Melbourne, Australia) 
Dan Brodie, MD (New York, United States) 
Disclaimer 
These guidelines describe useful and safe practice for extracorporeal life support (ECLS, 
ECMO) but these are not necessarily consensus recommendations. These guidelines are not 
intended as a standard of care, and are revised at regular intervals as new information, 
devices, medications, and techniques become available. These guidelines are intended for 
educational use to build the knowledge of physicians and other health professionals in 
assessing the conditions and managing the treatment of patients undergoing ECLS / ECMO. 
These guidelines are not a substitute for a health-care provider’s professional judgment and 
must be interpreted with regard to specific information about the patient and in consultation 
with other medical authorities as appropriate. In no event will ELSO be liable for any 
decision made or action taken in reliance upon the information provided through these 
guidelines. 
Last updated: May 2015 
This document is scheduled to expire by May 2018.  After this date, users are encouraged to contact the ELSO Guidelines 
Editorial Board to confirm that this document remains in effect. 
1 
Introduction 
This guideline “Ultrasound guidance for extra-corporeal membrane oxygenation (ECMO)- 
general guidelines” is a supplement to ELSO’s “General Guidelines for all ECLS cases” 
which describes prolonged extracorporeal life support (ECLS, ECMO). This supplement 
addresses specific discussion for ultrasound use in ECMO. This provides a general outline for 
the use of ultrasound in ECMO. This should be read with the Veno Arterial (VA) -ECMO 
specific and Veno Venous (VV)-ECMO specific guidelines for ultrasound guidance for 
ECMO.  
This guideline describes prolonged extracorporeal life support (ECLS, ECMO). This 
guideline describes useful and safe practice, but these are not necessarily consensus 
recommendations. These guidelines are not intended as a standard of care, and are revised at 
regular intervals as new information, devices, medications, and techniques become available.  
The background, rationale and references for these guidelines are found in “ECMO: 
Extracorporeal Cardiopulmonary Support in Intensive Care (The Red Book)” published by 
ELSO. These guidelines address technology and patient management during ECLS. Equally 
important issues such as personnel, training, credentialing, resources, follow up, reporting, 
and quality assurance are addressed in another ELSO documents or are centre-specific.  
Ultrasound plays a key role in the safe delivery of ECMO.1,2 It has the inherent advantage 
that it can be performed at the bedside in real time without exposing the patient to radiation. 
It not only guides the initiation of ECMO, but also helps to detect and prevent some of the 
complications associated with ECMO. The main disadvantage of ultrasound is that it can be 
operator dependent. Hence, it is important that appropriately trained personnel use it to guide 
management of patients on ECMO.  
The uses of ultrasound can be considered under three broad categories- pre-ECMO initiation, 
during ECMO initiation and post-ECMO initiation.3  
1. Pre-ECMO initiation 
Routine ultrasound evaluation of a patient prior to commencing on ECMO can help with 
diagnosis, selection of the appropriate mode of ECMO, size of cannulae and detail important 
cardiac pathologies, which may influence the management.  
Patient selection 
A routine focused echocardiogram (echo) in a patient prior to consideration of ECMO helps 
with the diagnosis and also in determining the configuration of ECMO. Detection of severe 
left ventricular dysfunction in a patient with severe respiratory failure, for example, may help 
in determining the best mode of ECMO support. Demonstration of echo features of acute cor 
Last updated: May 2015 
This document is scheduled to expire by May 2018.  After this date, users are encouraged to contact the ELSO Guidelines 
Editorial Board to confirm that this document remains in effect. 
2 
pulmonale and proximal pulmonary artery emboli in a patient with massive pulmonary 
embolism is another example. 
Identification of concurrent pathologies:  
Pre-ECMO echo may unmask concurrent pathologies which might be a contra-indication to 
ECMO. Detection of severe or moderate to severe aortic regurgitation precludes the patient 
from VA-ECMO. It is very important to exclude this prior to initiation of VA-ECMO.  
Identification of vessels and assessment of vessel size:  
Vascular ultrasound prior to peripheral percutaneous cannulation is used to identify the 
vessels, delineate the vascular anatomy and measure the diameter of the vessel to determine 
the appropriate  size of the cannula (French Gauge size of cannula = 3 X diameter of the 
vessel in mm).4 
This also helps to describe any anatomical variation and avoid local complications during 
puncturing of the vessels.  
2. During ECMO initiation 
Vascular Ultrasound 
Real-time ultrasound guidance during percutaneous ECMO cannulation helps to identify and 
puncture the intended vessel without causing any local complications. These can include 
inadvertent arterial puncture, sapheno-femoral junction cannulation and transfixation of 
inguinal ligament during cannulation.  This is of immense value in cannulation during 
pulseless circulatory state like cardiopulmonary resuscitation when it is impossible to 
differentiate between the artery and vein using palpation method.4 Likewise, as femoral 
vascular anatomy is very variable, relying on blind techniques using surface anatomy is 
frequently inadequate to prevent complications. 
Echo guidance during cannulation 
The end of the guidewire (J-loop) can be visualised also in the inferior vena cava (IVC) or 
aorta using echo (subcostal view). This helps avoid ventricular placement of the wire and 
arrhythmias and ensures safe dilatation of the vessel. After dilatation and introduction of the 
cannula into the vessel, the final desired position of the cannula can be guided by echo. As 
vascular ultrasound and echo can be done at the bedside and can guide percutaneous 
cannulation, the problems associated with patient transfers to other clinical areas for ECMO 
cannulation can be avoided.  
Trans-oesophageal versus transthoracic echo for guidance of ECMO cannulation 
Last updated: May 2015 
This document is scheduled to expire by May 2018.  After this date, users are encouraged to contact the ELSO Guidelines 
Editorial Board to confirm that this document remains in effect. 
3 
Transthoracic echo (TTE) should be considered in the first instance if the patient has 
adequate transthoracic acoustic windows. Trans-oesophageal echo (TOE) should be 
considered if transthoracic views are suboptimal. For certain cannula such as bi-caval double 
lumen cannula for VV ECMO (e.g. Avalon Elite®) it is necessary to use TOE to guide the 
cannulation if an image intensifier is not being used.  This is discussed further in the section 
on ultrasound guidance for VV ECMO.   
3. Post ECMO initiation 
Depending on the ECMO configuration both echo and vascular ultrasound can help in 
identifying the final cannula position.   
In case of venous access insufficiency, it is very important to evaluate the position of the 
cannula tip and echo can help in determining this. This is particularly important, as it is 
difficult to visualise the radiolucent distal end of the ECMO cannula on radiography. A 
malpositioned cannula tip may be identified and appropriate interventions put in place to 
prevent access insufficiency and the associated problems. Complications such as tamponade 
leading to access insufficiency may also be diagnosed on echo.    
With respect to VV ECMO, echo has a very important role to play in the evaluation of a 
patient with refractory hypoxia on ECMO. In relation to VA ECMO, echo has a very 
important role to play in the evaluation of loss of pulsatility, pulmonary oedema and 
assessment for weaning from ECMO. These are described separately in the VV and VA 
ECMO sections.   
Last updated: May 2015 
This document is scheduled to expire by May 2018.  After this date, users are encouraged to contact the ELSO Guidelines 
Editorial Board to confirm that this document remains in effect. 
4 
References 
1) Firstenberg MS, Orsinelli DA. ECMO and echo: the evolving role of quantitative 
echo in the management of patients requiring extracorporeal membrane oxygenation.  
J Am Soc Echocardiogr 2012; 25:641-3 
2) Platts DG, Sedgwick JF, Burstow DJ, Mullany DV, Fraser JF. The role of echo in the 
management of patients supported by extracorporeal membrane oxygenation. J Am 
Soc Echocardiogr 2012; 25: 131-41 
3) Pellegrino V. Extracorporeal membrane oxygenation. In: Bersten AD, Soni N, editors. 
Oh’s Intensive care manual. 7th ed. China. Butterworth Heinemann Elsevier; 2014.  
4) Iserson KV. J-F-B Charriere: The man behind the “French” gauge. J Emerg Med 
1987;5: 545-8. 
5) Hilty WM, Hudson PA, Levitt MA, Hall JB. Real-time ultrasound-guided femoral 
vein catheterisation during cardiopulmonary resuscitation. Ann Emerg Med 
1997;29:331-7.  
Last updated: May 2015 
This document is scheduled to expire by May 2018.  After this date, users are encouraged to contact the ELSO Guidelines 
Editorial Board to confirm that this document remains in effect. 
5 
ASAIO Journal 2021 
Guidelines
 Management of Adult Patients Supported with Venovenous 
Extracorporeal Membrane Oxygenation (VV ECMO): Guideline 
from the Extracorporeal Life Support Organization (ELSO)
 , MD, MS,*† DARRYL ABRAMS, MD,‡ DANIEL BRODIE
 JOSEPH E. TONNA
 JOSE ALFONSO RUBIO MATEO-SIDRON, MD,¶ ASAD USMAN
 , MD‡ JOHN C. GREENWOOD , MD,§  
, MD, MPH,∥ AND EDDY FAN, MD, PhD#
 Reviewers: NICHOLAS BARRETT, MBBS,** MATTHIEU SCHMIDT,†† THOMAS MUELLER, MD,‡‡ ALAIN COMBES, MD, PhD†† 
KIRAN SHEKAR, MBBS, PhD§§          
Downloaded from http://journals.lww.com/asaiojournal by BhDMf5ePHKav1zEoum1tQfN4a+kJLhEZgbsIHo4XMi0hCywCX1AWnYQp/IlQrHD3i3D0OdRyi7TvSFl4Cf3VC4/OAVpDDa8KKGKV0Ymy+78= on 03/02/2022
 Disclaimer: The use of venovenous extracorporeal membrane 
oxygenation (VV ECMO) in adults has rapidly increased 
worldwide. This ELSO guideline is intended to be a practical 
guide to patient selection, initiation, cannulation, manage
ment, and weaning of VV ECMO for adult respiratory failure. 
This is a consensus document which has been updated from 
the previous version to provide guidance to the clinician.
 Key Words: venovenous ECMO, extracorporeal life support, 
ventilatory management, mechanical ventilation, circuit man
agement, fluid management, cannulation/decannulation
 INTRODUCTION
 The use of venovenous extracorporeal membrane oxygen
ation (VV ECMO) among adults is rapidly increasing worldwide. 
By 2020, the Extracorporeal Life Support Organization (ELSO) 
Registry had recorded >24,000 cases of adult respiratory ECMO 
use among 282 centers internationally. Venovenous extracor
poreal membrane oxygenation is a therapy in the management 
of respiratory failure in multiple guidelines. Extracorporeal Life 
Support Organization provides guidelines to inform and guide 
the initiation, use, management, and weaning of VV ECMO for 
adult patients with respiratory failure.
 In this statement, we provide recommendations for the clini
cal management of adult patients supported with VV ECMO. 
Although these recommendations were not developed using a 
formal, reproducible methodology, we have reviewed English
language publications in PubMed, where available, in develop
ing the guidance provided herein. As this is the fifth revision of 
these adult respiratory VV ECMO guidelines, we expect that it will 
be revised at regular intervals as new information, devices, treat
ments, and techniques become available. As with all guidelines, 
this statement should not replace the medical judgment and the 
multidisciplinary decision to establish and manage a patient’s 
ECMO support strategy. A number of important management prin
ciples and recommendations are made in other ELSO guidelines, 
including: circuit components, patient selection, patient and cir
cuit management, patient sedation, and nutrition. This document 
contains numerous additional literature references, organized by 
topic, found in Supplemental Digital Content 1, http://links.lww.
 com/ASAIO/A626.
 From the *Division of Cardiothoracic Surgery, Department of Surgery, 
University of Utah Health, Salt Lake City, Utah; †Division of Emergency 
Medicine, Department of Surgery, University of Utah Health, Salt Lake 
City, Utah; ‡Division of Pulmonary, Allergy and Critical Care Medicine, 
Department of Medicine, Columbia College of Physicians and Surgeons/
 New York-Presbyterian Hospital, New York, New York; §Department of 
Anesthesiology and Critical Care, Department of Emergency Medicine, 
Perelman School of Medicine at the University of Pennsylvania, Philadelphia, 
Pennsylvania; ¶Critical Care Department, Hospital Universitario 12 de 
Octubre, Madrid, Spain; ∥Department of Anesthesiology and Critical Care, 
University of Pennsylvania, Philadelphia, Pennsylvania; #Interdepartmental 
Division of Critical Care Medicine, University of Toronto, University Health 
Network and Sinai Health System, Toronto, Canada; **St. Thomas Hospital 
London; ††University of Paris, Paris, France;  ‡‡St. Joseph Hospital, Berlin, 
Germany and ;§§Adult Intensive Care Services, The Prince Charles 
Hospital, Brisbane, Queensland, Australia.
 Submitted for consideration January 2021; accepted for publication 
in revised form January 2021.
 Disclosure: Dr. Tonna: Chair, Scientific Oversight Committee, ELSO 
Registry. Dr. Abrams: At-large member, ELSO Steering Committee. Dr. 
Brodie: President-elect, Extracorporeal Life Support Organization. Dr. 
Fan: Chair, Research Committee, ELSO. The other authors have no con
f
 licts of interest to report.
 Dr. Tonna was supported by a career development award 
(K23HL141596) from the National Heart, Lung, And Blood Institute 
(NHLBI) of the National Institutes of Health (NIH), and reports consult
ing for Philips Healthcare and LivaNova, outside of the submitted work. 
This study was also supported, in part, by the University of Utah Study 
Design and Biostatistics Center, with funding in part from the National 
Center for Research Resources and the National Center for Advancing 
Translational Sciences, NIH, through Grant 5UL1TR001067-02 (formerly 
8UL1TR000105 and UL1RR025764). Dr. Greenwood was supported by 
The Abramson Family Emergency Medicine Clinical and Research Fund for 
Resuscitation & Critical Care. Dr. Fan is supported by a New Investigator 
Award from the Canadian Institutes of Health Research, reports personal 
fees from Abbott, ALung Technologies, and MC3 Cardiopulmonary out
side of the submitted work. Dr. Brodie received research support from 
ALung Technologies, he was previously on their medical advisory board. 
Dr. Brodie has been on the medical advisory boards for Baxter, Abiomed, 
Xenios and Hemovent. The content is solely the responsibility of the 
authors and does not necessarily represent the official views of the NIH. 
None of the funding sources were involved in the design or conduct of 
the study, collection, management, analysis or interpretation of the data, 
or preparation, review or approval of the manuscript.
 J.E.T. had full access to all the sections in the guideline and takes 
responsibility for the integrity of the submission as a whole, from 
inception to published article. J.E.T., D.A., and E.F. conceived guide
line design; all authors drafted the work; all authors revised the article 
for important intellectual content, had final approval of the work to be 
published, and agree to be accountable to for all aspects of the work.
 This version replaces ELSO Guidelines for Adult Respiratory Failure 
Version 1.4 from August 2017.
 Supplemental digital content is available for this article. Direct URL 
citations appear in the printed text, and links to the digital files are 
provided in the HTML and PDF versions of this article on the journal’s 
Web site (www.asaiojournal.com).
 Correspondence: Joseph E. Tonna, MD, MS, Division of Cardiothoracic 
Surgery, Division of Emergency Medicine, Department of Surgery, 
University of Utah Health, Salt Lake City, Utah. Email: joseph.tonna@
 hsc.utah.edu. Twitter: @JoeTonnaMD
 Copyright © ELSO 2021
 DOI: 10.1097/MAT.0000000000001432
 601
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited. 
602
 TONNA ET AL.
 PATIENT SELECTION
 When assessing adults with acute severe respiratory failure 
for ECMO, it is important to establish that the cause of respira
tory failure is potentially reversible, refractory to conventional 
treatments, and without formal contraindications for the ini
tiation of this support. In the case of irreversible disease (e.g., 
end-stage pulmonary disease), the patients may be suitable 
candidates for ECMO, if it is as a bridge to lung transplant.
 INDICATIONS AND CONTRAINDICATIONS
 Venovenous extracorporeal membrane oxygenation should 
be considered in patients with severe, acute, reversible respi
ratory failure that are refractory to optimal medical manage
ment. The physiologic rationale for use of VV ECMO includes: 
1) increasing systemic oxygenation and CO2
 removal (ventila
tion) and 2) avoiding the need for injurious mechanical venti
lation. In response to the most recent data and ECMO trials, 
at minimum, we now recommend patients with severe acute 
respiratory distress syndrome (ARDS) and refractory hypoxemia 
(PaO2
 /FiO2
 < 80 mm of mercury [mm Hg]), or severe hypercap
nic respiratory failure (pH < 7.25 with a PaCO2
 ≥ 60 mm Hg), 
should be considered for ECMO after optimal conventional 
management (including, in the absence of contraindications, 
a trial of prone positioning); a more complete list of indica
tions is found in Table 1. As it is also known that increasing 
duration of mechanical ventilation before extracorporeal life 
support (ECMO) is associated with worsening mortality after 
ECMO, optimal medical management should be rapidly and 
maximally implemented, not delaying ECMO when indicated.
 Currently, the only absolute contraindication for the start of 
unknown whether the patient is a transplant candidate at the 
point when a decision to initiate ECMO needs to be made; 
in these situations, ECMO can be initiated under the indica
tion of “bridge to decision.” Importantly, we advise that this 
only occur in the context of an ongoing multidisciplinary dis
cussion regarding “ECMO decannulation” options, and with 
a clear discussion regarding the duration of ECMO support 
being offered.
 Transfer for Extracorporeal Membrane Oxygenation
 At centers not capable of initiating ECMO, intentional plan
ning for early transfer should occur in patients in whom the 
provider feels ECMO may be of benefit. In this assessment, the 
RESP and Murray Scores are useful. The RESP score provides 
predicted survival once on ECMO. The Murray Score provides 
estimated mortality without. If ECMO is to be a consideration, 
and transfer would be necessary, it should be done early.
 MODE OF SUPPORT
 Indications/Rationale
 Oxygen Delivery. It is fundamental to understand that 
ECMO provides a variable quantity of oxygen delivery to the 
body. This quantity of oxygen is equal to the product of ECMO 
circuit flow (in liters per minute [LPM]) and outlet minus inlet 
oxygen content of the blood (CaO2
 = [hemoglobin (in g/L)] × 
1.39 × [SaO2
 ] + (0.0034 × [PaO2
 (in mm Hg)]). After cannula
tion for ECMO, this quantity of oxygen is added to total body 
circulation as oxygen supplied from the circuit. The amount 
required for total support at rest is 120 ml/m2/minute.
 ECMO is anticipated nonrecovery without a plan for viable 
decannulation (Table 1). This situation could be due to the 
disease process itself or to multiorgan failure, within the con
text of no options for organ transplantation. Sometimes it is 
Systemic oxygen delivery is the arterial O2 content times 
f
 low. The normal systemic oxygen delivery is 600 ml/m2/
 minute. Systemic oxygen delivery as low as 300 ml/m2/min
ute is sufficient to maintain metabolism at rest. In VV ECMO, 
the circuit should be designed to provide at least 240 ml/m2/
 Table 1. Indications/Contraindications for Adult VV ECMO
 Common indications for venovenous extracorporeal membrane oxygenation
 One or more of the following:
 1)  Hypoxemic respiratory failure (PaO2
 /FiO2
 < 80 mm Hg)*, after optimal medical management, including, in the absence of contraindications, 
a trial of prone positioning.
 2)  Hypercapnic respiratory failure (pH < 7.25), despite optimal conventional mechanical ventilation (respiratory rate 35 bpm and plateau 
pressure [Pplat
 ] ≤ 30 cm H2
 O).
 3)  Ventilatory support as a bridge to lung transplantation or primary graft dysfunction following lung transplant.
 Specific clinical conditions:
 •  Acute respiratory distress syndrome (e.g., viral/bacterial pneumonia and aspiration)
 •  Acute eosinophilic pneumonia
 •  Diffuse alveolar hemorrhage or pulmonary hemorrhage
 •  Severe asthma
 •  Thoracic trauma (e.g., traumatic lung injury and severe pulmonary contusion)
 •  Severe inhalational injury
 •  Large bronchopleural fistula
 •  Peri-lung transplant (e.g., primary lung graft dysfunction and bridge to transplant)
 Relative contraindications for venovenous extracorporeal membrane oxygenation
 •  Central nervous system hemorrhage
 •  Significant central nervous system injury
 •  Irreversible and incapacitating central nervous system pathology
 •  Systemic bleeding
 •  Contraindications to anticoagulation
 •  Immunosuppression
 •  Older age (increasing risk of death with increasing age, but no threshold is established)
 •  Mechanical ventilation for more than 7 days with Pplat
 > 30 cm H2
 O and Fi
 O2
 > 90%
 *Clinical trials have utilized several cutoff points for the indication of the start of VV ECMO: PaO2
 /FiO2
 < 80 mm Hg [EOLIA Trial1], Murray 
Score >3 [CESAR Trial2], without strong data indicating the superiority of any one.
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
603
 ELSO GUIDELINE FOR ADULT VV ECMO
 minute of oxygen supply and 300 ml/m2/minute of systemic 
oxygen delivery. Based on these equations, blood flow rates 
and hemoglobin should be managed to achieve these oxygen 
delivery goals. As an example, an 80 kg adult with a hemoglo
bin level of 12 g/dl would require an ECMO flow of about 4 L/
 minute to reach those goals. The ECMO flow is adjusted down 
when the native lung is recovering, and increased when the 
metabolic rate increases in the absence of native lung function.
 In VV ECMO, only a portion of the venous return is directed 
to the circuit, oxygenated to a saturation of 100% and returned 
to the right atrium. The remainder of the venous return, with a 
typical saturation of 60–80%, continues through the RV with
out further oxygenation. These flows mix in the right atrium 
and ventricle and proceed through the lungs into the systemic 
circulation. The resultant saturation of the patient’s arterial 
blood is the result of mixing these flows and oxygen contents.3 
Given this setting, the arterial saturation will always be less 
than 100%, and is typically 80–90%. This physiologic prin
ciple becomes relevant during VV ECMO because the ECMO 
f
 low must be adjusted relative to the total venous return (the 
cardiac output) to achieve the desired arterial content and, 
therefore, the systemic oxygen delivery. In clinical practice, 
an ECMO flow that is less than 60% of total CO is frequently 
associated with a SaO2
 <90% in the context of ARDS.4 A com
prehensive discussion of oxygenation is presented in Chapter 
4 (“The Physiology of Extracorporeal Life Support”) in the fifth 
Edition of the ELSO Red Book.
 Recirculation. Recirculation refers to post oxygenator blood 
returning to the prepump drainage cannula. Recirculation 
decreases the amount of oxygenated blood being delivered to 
the patient and is more common with single lumen dual cannu
lation in the femoral and IJ positions. It is identified by increased 
venous saturation or brightening of the color of the drainage 
cannula blood, indicating oxygenation. Recirculation should 
be treated if this is noticed and should be ruled out in cases of 
insufficient systemic oxygen delivery. Recirculation should also 
be suspected with a paradoxical decrease in systemic satura
tion with increasing VV ECMO flow. In this case, although the 
total flow may have increased, the recirculation fraction has 
also increased, leading to a net decrease the amount of oxygen
ated blood returning to the body from the ECMO circuit.
 Hypoxemia. Hypoxemia on ECMO can have many causes. 
Increased metabolic demand will increase oxygen utilization 
and decrease systemic saturation. Common causes of elevated 
oxygen utilization (VO2
 ), including sepsis, fever, agitation, 
movement, and shivering should be considered. Hypoxemia 
can also be caused by recirculation (see Recirculation). After 
all other causes of hypoxemia and their therapies have been 
tried, mild hypothermia can be employed to decrease oxygen 
utilization; finally, beta-blockade has been used to decrease 
the amount of blood flow bypassing the ECMO circuit through 
the native circulation, but also decreases oxygen delivery with 
the overall effect being difficult to predict for an individual 
patient (see Fluid Management).5
 Incorporating recirculation, the body’s saturation (which 
results from the ratio of ECMO flow to total body cardiac out
put) is calculated as ([total ECMO flow] – [recirculation flow])/
 CO. The ratio of ECMO flow to patient cardiac output will 
impact the overall systemic saturation. Other relevant factors 
in the estimation of adequate oxygenation are the ratio of oxy
gen delivery to oxygen utilization (DO2
 /VO2
 ). As the oxygen 
delivered by VV ECMO is directly proportional to circuit flow 
returning to the body, in cases of inadequate tissue oxygen 
delivery, VV ECMO flows can be increased in an attempt to 
achieve a normal DO2
 /VO2
 ratio of 5:1, but certainly above 
the critical threshold of supply dependence which occurs near 
a ratio of 2:1.
 CO2
 Removal. Gas exchange via the oxygenator accom
plishes CO2
 removal from the blood and is controlled by the 
“sweep gas” inflow rate to the oxygenator, for a given oxygen
ator membrane size; CO2
 removal increases with increasing 
sweep gas flow. Sweep gas typically ranges from 1 to 9+ LPM, 
and for VV is typically 100% O2
 . Sweep gas very effectively 
lowers Pa
 CO2
 . Upon initiation of ECMO, it is reasonable to 
start sweep at 2 LPM, and blood flow at 2 LPM, and titrate 
frequently to ensure a controlled slow modulation of Pa
 CO2
 
and pH. A rapid decrease in CO2
 is associated with neurologic 
injury.
 Cannulation
 General Principles. Venovenous extracorporeal membrane 
oxygenation flows are typically limited by cannula size to 5–6 
LPM. In patients with concomitant high cardiac output, ECMO 
drainage will not be able to keep up with the native cardiac 
output. As flow limitation is often because of insufficient uptake 
of venous blood into the ECMO circuit, this may improve with 
the use of multistage (multihole) drainage cannula or with 
placement of additional venous drainage cannula.6
 Basic Configuration. Cannulation for VV ECMO involves 
removal of blood from the venous system of the patient (termed 
a drainage cannula), passing that blood through a centrifugal 
pump then through a membrane oxygenator for gas exchange, 
followed by return of the blood to the venous system (termed a 
return cannula). This in series cannulation strategy (as opposed 
to the in parallel strategy of VA ECMO) underlies some funda
mental characteristics of VV ECMO compared with VA ECMO 
that should be understood. For VV ECMO:
 1) Gas flow to the oxygenator can be completely turned off 
without creating a venous to arterial shunt in the patient.
 2) Increasing circuit flow will not improve patient blood 
pressure.
 3) Increasing circuit flow will increase the ratio of [blood 
entering the circuit: total cardiac output], and there
fore total oxygen content in the patient, assuming no 
recirculation.
 Although uncommon, VV ECMO can additionally be accom
plished through hybrid configurations, such as VVA, which are 
discussed elsewhere.
 Cannula Size. To select the correct cannula size, first priority 
should be given to titrating to estimated patient cardiac output 
needs. For example, in a 180 cm tall male, a 25F drainage can
nula will often be sufficient, although in cases of severe respi
ratory failure, a larger (~29F) cannula will provide better flow 
and therefore oxygenation. Within a given cannula, increasing 
pump speed results in increasing flow, although at higher pres
sure. Assuming adequate filling, larger cannulas have greater 
f
 low at lower pump speed. An appropriately sized cannula 
will allow sufficient ECMO flow at a below-maximum speed 
for the given pump. The venous drainage cannula (or bicaval 
dual lumen cannula) should be maximized according to the 
Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
604
 TONNA ET AL.
 Table 2. Three Major Cannulation Strategies Which Dictate Cannula Selection for Venovenous Extracorporeal Membrane 
Oxygenation
 Type
 Return Location
 Drainage Location(s)
 Advantages Disadvantages
 Single-lumen dual 
cannula
 Bicaval dual-lumen 
single cannula
 Bifemoral venous  
cannulation
 Right atrium via 
internal jugular vein
 Tricuspid valve via the 
right internal jugular 
vein.
 Right atrium via  
femoral vein
 Inferior vena cava via 
femoral vein
 superior vena cava; 
cannula extends across 
the right atrium and 
drains from within the 
inferior vena cava
 Inferior vena cava via  
femoral vein
 Limited patient mobility
 Potentially 
facilitates 
patient 
mobility
 Insertion more difficult, cannula movement, 
cerebral venous congestion, air embolism 
upon removal, possibly higher ICH with 
larger diameter catheters,7 may be more 
difficult to achieve higher flows
 Limited patient mobility
 ICH, intracranial hemorrhage.
 potential physiologic needs of the patient due to the fact that 
future patient physiology will change throughout the ECMO 
run. Importantly, oversized cannulas can result in venous 
congestion, vessel injury and deep vein thrombosis, the lat
ter occurring even with appropriately sized cannula. Cannula 
peak flow and flow curves are provided in the manufacturer’s 
instructions for use. Standardized cannula sizes within an 
institution/program allow rapid deployment in urgent clinical 
scenarios.
 Cannulation Approach. For VV ECMO, there are three major 
cannulation strategies which dictate cannula selection (Table 2).
 Until the advent of the dual-lumen single cannula (DLSC) for 
venovenous ECMO support, traditional cannulation involved 
placement of two single-lumen cannulas, typically in the fem
oral (drainage) and IJ (return) positions. Although the DLSC has 
clear advantages discussed below, single-lumen double can
nulation retains the advantage of being able to be placed with 
surface vascular ultrasound.
 The benefit of a DLSC strategy for VV ECMO is the potential 
for easier patient mobilization, which is feasible in this popula
tion.8–11 Mobility with femoral cannulation has been described, 
although is not yet widely adopted.12 Although there is limited 
outcome data, in non-ECMO patients, mobility during criti
cal illness has been inconsistently associated with a variety of 
patient relevant improved outcomes.13–15 As cannulas placed 
with modified Seldinger technique, they can be placed by 
appropriately trained surgeon and nonsurgeon operators.
 Imaging. Imaging for cannula placement typically involves 
either fluoroscopic or echocardiographic (TEE) guidance, or 
both, depending on the cannula. Each has advantages and 
disadvantages. For single-lumen cannula placement, surface 
ultrasound for vascular access is preferred and has been dem
onstrated to be safest compared with blind placement. Depth 
of cannula placement can be estimated before placement, and 
then confirmed with radiography or echocardiography. For 
dual-lumen cannula placement, the DLSC traverses the right 
atrium into the inferior vena cava (IVC). Accordingly, live fluo
roscopic or echocardiographic imaging is required to avoid 
misplacement, which can be fatal.16,17
 Fluoroscopic Guidance. Fluoroscopic guidance enables 
visualization of the wire traversing the right atrium and into the 
IVC. This is important, as blind advancement of a wire from 
the internal jugular (IJ) often travels into the tricuspid valve and 
right ventricle (RV). Unrecognized ventricular wire position and 
advancement of the dilators and cannula into the RV can easily 
result in perforation, which is often fatal. Disadvantages of fluo
roscopic guidance include the need for transport to a fluoroscopy 
laboratory, which may not be feasible in some patients, or the 
need for portable fluoroscopy and a trained operator.
 Echocardiographic guidance. TTE and TEE have most com
monly been described for use in combination with fluoro
scopic guidance for cannula positioning,18,19 although has also 
been described alone.17,20 Although the outflow port of the 
DLSC can often be visualized at the level of the right atrium 
using fluoroscopy alone, echocardiographic guidance allows 
for visualization of the outflow jet directed toward the tricuspid 
valve, and has been described.16 Echocardiographic guidance 
alone has the benefit that, with skilled operators, patients do 
not need to be transported.
 PATIENT MANAGEMENT DURING VV ECMO
 Hemodynamics
 The consequences of hypoxemia and hypercarbia, before VV 
ECMO support, are significant. They can each lead to increases 
in pulmonary vascular resistance, elevated pulmonary arterial 
pressures, right heart strain or failure. The consequences of this 
situation are two-fold:
 1) The VV ECMO circuit provides no direct hemodynamic 
support; the clinician must be prepared to medically 
manage significant hemodynamic changes that can arise 
during the initiation and maintenance phase of a patient 
on VV ECMO.
 2) Although not providing direct support, the extracorpo
real circuit will provide indirect hemodynamic support 
through optimization of pH, Pa
 CO2
 and Pa
 O2
 . This often 
improves pulmonary arterial pressures and therefore RV 
dysfunction as well as coronary oxygenation and left ven
tricular function.21
 With initiation of VV ECMO, an accompanying decrease in 
ventilatory settings will decrease intrathoracic pressure, which 
may increase cardiac filling and output.
 Central venous access and invasive arterial blood pressure 
monitoring are recommended. Echocardiography continues 
to be an excellent tool to assess hemodynamic function and 
guide management during VV ECMO. Pulmonary artery cath
eterization may be considered in patients with complex hemo
dynamic compromise or right ventricular failure, although 
thermodilution cardiac output measurements are not reliable 
during ECMO. Inotropic and vasopressor support are often 
required to achieve standard circulatory goals (e.g., mean arte
rial pressure ≥ 65 mm Hg, cardiac index > 2.2 L/minute/m2, 
normal lactate).
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
605
 ELSO GUIDELINE FOR ADULT VV ECMO
 Table 3. Recommended Mechanical Ventilation Settings During Adult VV ECMO
 Parameter
 Acceptable Range
 Recommendation
 Comments
 Inspiratory plateau 
pressure (Pplat
 )
 PEEP
 RR
 FiO2
 ≤30 cm H2
 O
 10–24 cm H2
 O
 <25 cm H2
 O
 ≥10 cm H2
 O
 4–30 breaths/min 4–15 breaths/min (set 
RR) or spontaneous 
breathing
 30–50%
 As low as possible to 
maintain saturations
 Further reductions in Pplat
 below 20 cm H2
 O may be associated with less 
VILI and improved patient outcomes24–26
 Reductions in Pplat
 and tidal volume may lead to atelectasis without 
sufficient PEEP; PEEP can be set according to various evidence-based 
methods (e.g., ARDSNet PEEP-Fi
 O2
 table or Express trial strategy) while 
maintaining the Pplat
 limit27
 CO2
 elimination is being provided primarily by VV ECMO, reducing the need 
for high minute ventilation (which may be associated with more VILI)
 Oxygenation is being provided primarily by VV ECMO, reducing the need 
for high Fi
 O2
 from the ventilator unless required to maintain adequate 
oxygenation
 ARDS, acute respiratory distress syndrome; PEEP, positive end-expiratory pressure; RR, respiratory rate; VILI, ventilator-induced 
lung injury.
 The initiation of VV ECMO can lead to a number of abrupt 
hemodynamic changes. A gradual increase in ECMO flow dur
ing initiation can help reduce the risk of this complication. 
Hypotension and impaired circuit flow can occur as a result 
of significant vasoplegia because of a systemic inflammatory 
response after exposure to the extracorporeal circuit or hypo
volemia related to unrecognized hemorrhage caused by com
plications during cannulation. Decisions regarding volume 
resuscitation with intravenous crystalloid, colloid, or blood 
transfusion should be patient-specific.
 After stabilization on VV ECMO, vasoactive support can often 
be titrated down significantly. Hemodynamic goals should be 
reviewed daily and adjusted if necessary. In general, a fluid 
restrictive approach to volume resuscitation is promoted after 
the acute phase of critical illness to avoid excessive capillary 
leak and improve pulmonary function. A restrictive transfusion 
practice may also be considered. Some practitioners target a 
hemoglobin threshold >7 g/dl, whereas others recommend 
hemoglobin of 12 g/dl to optimize oxygen delivery.
 Ventilator Management
 A key principle of lung protection during VV ECMO is that 
gas exchange is primarily supported by the extracorporeal cir
cuit, not the native lungs, and thus ventilator settings should 
be chosen to limit ventilator-induced lung injury. However, 
the optimal ventilatory strategy in patients with severe ARDS 
undergoing ECMO is not well defined.22 Historically, typical 
ventilator settings during VV ECMO are the pressure controlled 
ventilation (PCV) mode, with an FiO2
 0.3, plateau pressure of 
20 cm H2
 O, positive end expiratory pressure (PEEP) of 10 cm 
H2
 O, respiratory rate (RR) of 10 breaths per minute, and an 
inspiratory to expiratory ratio of 1:1. In the CESAR trial, ven
tilator settings were gradually reduced to allow so-called lung 
rest, using PCV to limit the inspiratory pressure to 20–25 cm 
H2
 O, with a PEEP of 10 cm H2
 O, an RR of 10 breaths/minute, 
and an FiO2
 0.3.2 In the recent and largest ECMO trial to date 
(EOLIA), settings were similar with plateau pressure of ≤24 cm 
H2
 O, PEEP of ≥10 cm H2
 O, RR of 10–30 breaths/minute, and 
an FiO2
 0.3–0.5.1
 Ventilator settings are adjusted as conditions change 
(decreasing rate as CO2
 is cleared by the circuit, e.g.), but 
should not exceed the rest settings you have chosen. At a mini
mum, rest ventilator settings should target values established 
in these two trials1,2 (i.e., plateau pressure ≤ 25 cm H2
 O) or 
inspiratory pressure ≤15 cm, with a PEEP of ≥10 cm H2
 O.23 
Ventilatory settings for patients supported with VV ECMO may 
fall into the following ranges (Table 3). The ventilatory strat
egy employed in recent clinical trials provides some examples 
(Table 4). Finally, although some experts endorse a higher 
PEEP strategy (>10 cm H2
 O) to keep the lung open and prevent 
atelectasis,28 some endorse a strategy that includes no exter
nal PEEP (i.e., patient extubated).29–31 Regardless of choice of 
specific rest settings, during VV ECMO when oxygenation and 
CO2 goals are not being met, return to our key principle—the 
management should be via adjustments in the ECMO circuit 
and not by increasing ventilator settings.
 Some well-selected patients may tolerate extubation, but oth
ers may have profound tachypnea, which itself may be injurious. 
The balance between injury prevent from reduced ventilator 
pressures and injury caused from tachypnea in patients with 
ARDS on ECMO is not known, and the effect of spontaneous 
breathing on transpulmonary forces during lung injury is an area 
of ongoing research. Based on published studies to date, ven
tilator settings that minimize RR and ventilatory pressures are 
recommended.32–34 In general, any mode (e.g., volume/assist
control, pressure/assist-control, airway pressure release venti
lation) that can achieve this lung-protective ventilation during 
Table 4. Ventilatory Strategies From Recent Clinical Trials for Adult VV ECMO
 CESAR2
 EOLIA1
 Ventilatory mode
 Set parameter
 PEEP (cm H2
 O)
 PCV
 10 cm H2
 O above PEEP
 V-AC
 VT
 for Pplat
 ≤ 24 cm H2
 O
 APRV
 Phigh
 ≤ 24 cm H2
 O
 10
 Respiratory rate (breaths/min)
 FiO2
 10
 0.30
 ≥10
 10–30
 0.30–0.50
 ≥10
 Spontaneous
 0.30–0.50
 APRV, airway pressure release ventilation; FiO2
 , fraction of inspired oxygen; PCV, pressure controlled ventilation; PEEP, positive end
expiratory pressure; VT
 , tidal volume; V-AC, volume-assist control ventilation.
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
606
 TONNA ET AL.
 VV ECMO would represent a reasonable ventilatory strategy. 
Chapter 40, “Medical Management of the Adult with respiratory 
Failure on extracorporeallife support (ECLS)” in the fifth Edition 
of the ELSO Red Book, provides additional detailed discussion 
of choice of rest ventilator settings, extubation during VV ECMO, 
as well as the management of ventilatory support during ECMO.
 Initial Fluid Management. The ability of the ECMO circuit 
to provide gas exchange is dependent on sufficient blood flow 
through the oxygenator. Ignoring recirculation for a moment, 
increasing blood flow during VV ECMO to achieve rated flow 
of the oxygenator predictably increases systemic oxygen deliv
ery. It follows that the goal of fluid management during ECMO 
therapy is initially to ensure adequate vascular volume to 
enable ECMO flow commensurate with desired gas exchange. 
Practically, this means that many patients need fluid resuscita
tion after the initiation of VV ECMO.
 Effect of Fluid Administration on Tidal Volumes. It is impor
tant to recognize that this initial need for fluid administration, 
plus any decreases in mean airway pressure that accompany 
ventilatory rest settings, may together result in an increase in 
pulmonary edema. During this resuscitative phase, lung com
pliance decreases; at stable inspiratory pressures, tidal volumes 
rapidly and predictably fall. The evidence to date suggests that 
changes should not be made to increase tidal volume, assum
ing adequate systemic oxygen delivery.24,35
 Chatter and Suck-Down. Over the course of an ECMO 
run, the patient’s condition and treatment will affect intravas
cular volume. Additionally, it is important to remember that 
the IVC will often exhibit rhythmic collapse during respira
tion, periods of coughing or valsalva. Unless there is venous 
engorgement such that the cannula does not contact the 
venous walls, there will be some element of partial dynamic 
cannula occlusion in many patients along the lateral fenes
trations of the cannula. Although chattering should be pre
vented by careful administration of fluid or reduction of flow, 
if possible, excessive fluid administration must be avoided. 
Inadequate intravascular volume, or cannula misplacement, 
can result in suck-down, in which the ECMO flows acutely 
drop by more than 1–2 LPM from baseline. This can result in 
f
 lows of <1 LPM at full pump speed and is dangerous, as it 
can result in hemolysis, and, at worse, cavitation of air within 
the pump and air embolization. Suck-down should be treated 
by rapidly decreasing motor speed, adjusting the ventilator 
as necessary for oxygenation, and then slowly ramping back 
up while changing patient position to increase venous filling, 
and by giving fluid as needed.
 Subsequent Fluid Management and Diuresis. After initia
tion of ECMO, increases in blood flow and oxygen delivery 
often lead to improvement in organ function, and in cases 
of preserved renal function, an autodiuresis. A conservative 
f
 luid management strategy has shown benefit in patients with 
ARDS without ECMO36,37; in the absence of other data, we 
assume the same holds true for critically ill patients managed 
with ECMO after initial fluid resuscitation. Multiple studies 
now indicate that a negative fluid balance is associated with 
improved outcomes (Supplemental Digital Content 1, http://
 links.lww.com/ASAIO/A626). Thus, the best available data at 
this time suggest that after the initial resuscitative phase of 
VV ECMO, patients should achieve a negative fluid balance 
whenever hemodynamically possible, until achieving their dry 
weight.
 Procedures on ECMO. Procedures from venipuncture to 
liver transplantation can be done with success during ECMO. 
When an operation is necessary, coagulation should be opti
mized (anticoagulation minimized) as described earlier. Even 
small operations like chest tube placement are done with an 
extensive use of electrocautery.
 Tracheostomy is often done in ECMO patients, but the tech
nique is different than standard tracheostomy. The trachea is 
exposed through a small incision, all with extensive electro
cautery. The smallest opening in the trachea is made between 
rings, preferably with a needle, wire, and dilation technique. 
Do not incise a ring or create a flap. Because the patient is on 
ECMO support there is no urgency about gaining access or 
conversion from endotracheal tube to trach tube. The opera
tive site (and trachea) should be bloodless after operation. 
Subsequent bleeding (common after a few days) should be 
managed by complete reexploration until bleeding stops.
 Anticoagulation. Anticoagulation for ECMO is covered in a 
separate guideline.
 Duration of Support. The expected duration of VV ECMO 
support is dependent on multiple factors, but among published 
studies, most patients are on ECMO for 9–14 days, although 
some may require 4 weeks or more.
 Futility. Consideration should be given to discontinue ECMO 
if there is no reasonable hope for meaningful survival or bridge to 
organ replacement (e.g., transplant, durable left ventricular assist 
device, etc.) through shared decision-making with the patient’s 
surrogate/family, in accordance with local laws and practice. The 
possibility of stopping for futility should be explained to the family 
before ECMO is begun. The definition of irreversible heart or lung 
damage depends on the patient, the resources of the institution, 
and the region/country. In general, it is important to clearly set 
expectations early on during an ECMO course.
 WEANING OFF VV ECMO
 Assessing adequate gas exchange reserve before considering 
weaning from VV ECMO and subsequent steps to prepare for 
decannulation are discussed in the following. It is important 
to note that weaning may occur over several hours to days, 
based on clinical condition of the patient. Arterial blood gases 
should be obtained throughout the process when significant 
adjustments are made, as clinically indicated. A detailed dis
cussion of this topic is included in Chapter 42, “Weaning and 
Decannulation of Adults with Respiratory Failure on ECLS” in 
the fifth Edition of the ELSO Red Book.
 Recommendations
 1. Assess readiness to be weaned from VV ECMO. This 
includes assessing for both ventilatory and oxygenation 
reserve. Table 5 lists criteria for intubated and nonintu
bated patients on VV ECMO who can undergo a wean
ing trial, including radiographic criteria. To initially assess 
oxygenation ability, the ECMO flow can be decreased 
to 1–1.5 LPM to ensure the patient maintains adequate 
oxygenation. Alternatively, the ECMO flow can be main
tained and fraction of delivered O2
 can be weaned. To 
assess ventilatory reserve, the patient should tolerate a 
low sweep gas flow (<2 LPM) with an acceptable Pa
 CO2
 
and work of breathing/RR. As a last step, patients can be 
placed on 100% FiO2
 for 15 minutes and check an ABG 
Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
607
 ELSO GUIDELINE FOR ADULT VV ECMO
 Table 5. Oxygenation, Ventilation, and Radiographic Conditions Sufficient for Initiating a Weaning Trial
 Intubated Patients
 Nonintubated Patients
 Oxygenation*
 Ventilation
 Imaging
 ▪  Fi
 O2
 consistently ≤ 60%
 ▪  PEEP ≤ 10 cm H2
 O
 ▪  Pa
 O2
 ≥ 70 mm Hg
 ▪  Tidal volume ≤ 6 mL/kg PBW
 ▪  Plateau pressure ≤ 28 cm H2
 O
 ▪  Respiratory rate ≤ 28 bpm
 ▪  ABG demonstrates acceptable pH and Pa
 CO2
 
based on the patient’s clinical condition without 
excessive work of breathing
 ▪  Pa
 O2
 ≥ 70 mm Hg on no more than a moderate amount of 
supplemental O2
 (example: ≤6 LPM NC or facemask, or ≤ 40 
LPM with Fi
 O2
 ≤ 0.3 on high-flow nasal cannula)
 ▪  ABG demonstrates acceptable pH based on the patient’s 
clinical condition without excessive work of breathing
 Chest radiograph demonstrates improvement in appearance
 ABG, arterial blood gas; LPM, liters per minute; PBW, predicted body weight; PEEP, positive end-expiratory pressure.
 to assess Pa
 O2
 buffer. Finally, perform ventilator challenge 
in intubated patients (Table 6).
 2. Table 7 lists the steps and criteria for a trial off of VV 
ECMO. Weaning may occur over several hours to days 
based on clinical condition of the patient. Ensure oxygen
ator is cleared of condensation and blood flow is main
tained at >1 L/minute per cannula to avoid thrombosis.
 LIMITATIONS
 Venovenous extracorporeal membrane oxygenation use 
in adults has rapidly increased worldwide. This document is 
intended to be a practical, consensus based guide to patient 
selection, initiation, cannulation, management, and weaning 
of VV ECMO for adult respiratory failure. This document is not 
comprehensive and cannot stand alone as a sole management 
guide for all of adult respiratory ECMO. As examples, additional 
guidance for essential topics not covered in this document are 
provided in Table 8. Additionally, these recommendations will 
be updated as new information becomes available, and the 
latest version of this document will be available at https://elso.
 org/Resources/Guidelines.aspx.
 PRACTICE POINTS TO REMEMBER
 Utilize evidence-based ARDS therapies before ECMO, 
including low tidal volume ventilation (4–6 ml/kg PBW) and, 
in the absence of contraindications, prone positioning. As 
recently as 2017, it was demonstrated that only 11% of ECMO 
patients at the US centers underwent prone positioning at any 
point during their course.38 Available evidence at this time 
demonstrates a clear and strong mortality benefit from prone 
positioning for ARDS; ECMO should not be an alternative to 
proning; proning is a complement that should be performed 
Table 6. Weaning Ventilator Challenge in Intubated Patients on VV ECMO
 Volume-Regulated Modes of Ventilation
 Pressure-Regulated Modes of Ventilation
 Respiratory  
Compliance
 Clinical  
Parameters
 ▪  Liberalize tidal volume by 1 ml/kg increments up to 6 ml/kg
 ▪  Plateau pressure at each increment remains ≤ 28 cm H2
 O
 ▪  Monitor respiratory rate and minute ventilation
 ▪  Liberalize total pressure to no more than 28 cm H2
 O
 ▪  Ensure that tidal volumes increase to 6 ml/kg
 ▪  Avoid excessive work of breathing based on patient’s physiologic status and underlying comorbidities
 Table 7. Suggested Approach to Weaning From Venovenous Extracorporeal Membrane Oxygenation via Reduction of Gas Flow 
with Preserved Higher Blood Flows
 Step
 Purpose
 Process
 1
 2
 3
 4
 Reduce FDO2
 Reduce sweep gas
 Off-sweep gas 
challenge
 Prepare for 
decannulation
 ▪  Stepwise reduction in FDO2
 from 1.0 to 0.21 in decrements of approximately 20%.
 ▪  Maintain acceptable SpO2
 > 92% or Pa
 O2
 of at least ≥ 70 mm Hg
 ▪  ABG as clinically indicated
 ▪  Stepwise reduction in sweep gas flow rate by 0.5–1 L/min to goal of 1 L/min
 ▪  Check ABG with each decrement in sweep gas flow rate
 ▪  Maintain acceptable pH based on the patient’s clinical condition without excessive work of breathing
 ▪  If patient able to tolerate discontinuation of ECMO, trial off sweep gas for 2–3 hours or longer.
 ▪  Monitor SpO2
 ▪  Check ABG off sweep gas after allotted time
 ▪  Notify surgeon or whomever decannulates.
 ▪  Confirm off-sweep gas ABG demonstrates PaO2
 ≥ 70 mm Hg and acceptable pH based on the 
patient’s clinical condition without excessive work of breathing
 ▪  Nil per os/nothing by mouth status
 ▪  Active blood type (ABO) and antibody screen in the case of significant blood loss
 ▪  Prepare to give sedation depending on patients’ predecannulation sedation status.
 ▪  Hold heparin for at least 1 hour before decannulation.
 ▪  Trendelenburg position if jugular vein cannula
 ▪  Close cannulation site with a suture, apply slight compression dressing and observe carefully
 ▪  Check for deep vein thrombosis after 24 hours
 ABG, arterial blood gas; FDO2
 , fraction of delivered oxygen.
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
 Table 8. Additional Guidance for Essential Topics
 Topic
 Anticoagulation
 Bridge to lung transplantation 
Cannulation Strategies
 Circuit design
 Complication management 
ECMO team design
 Extubation during ECMO
 Management of fluid balance/renal failure/
 nutrition
 Procedures during ECMO
 Sedation
 Selective CO2
 removal (ECCO2
 R)
 Transfusion management
 Unusual patient populations (pregnancy,  
immunosuppressed, etc.)
 ELSO Guidelines
 ELSO Anticoagulation Guideline 2014
 ELSO Guidelines General v1.4—Section III,
 Ultrasound Guidance for VV ECMO
 ELSO Guidelines General v1.4—Section II,
 ELSO Guidelines for Adult Respiratory Failure v1.4 – Section II
 ELSO Guidelines for ECMO Centers v1.8,
 ELSO Guidelines for Training and Continuing Education of 
ECMO Specialists
 Endotracheal Extubation in patients with respiratory failure 
receiving VV ECMO
 ELSO Guidelines for Adult Respiratory Failure v1.4—Section IV
 ELSO Guidelines for Adult Respiratory Failure v1.4—Section VI
 ELSO Guidelines for Adult Respiratory Failure v1.4—Section IV
 ELSO Guidelines for Adult Respiratory Failure v1.4—Section VI
 ELSO Guidelines for Adult Respiratory Failure v1.4—Section IV
 ELSO Guidelines for Adult Respiratory Failure v1.4—Section I
 Fifth Edition Red Book Chapter
 7—“Anticoagulation and Disorders of Hemostasis”
 58—“ECMO as a Bridge to Lung Transplantation”
 38—“ECLS Cannulation for Adults with Respiratory Failure”
 5—“The circuit”
 Chapters 40, 41, 43
 65—“Implementing an ECLS program”
 Chapters 40, 41
 40—“Medical Management of the Adult with Respiratory  
Failure on ECLS”
 61—“Procedures during ECLS”
 40—“Medical Management of the Adult with Respiratory  
Failure on ECLS”
 63—“Extracorporeal Carbon Dioxide Removal”
 8—“Transfusion Management during Extracorporeal Support”
 Section 7—Extracorporeal Life Support: Special  
Indications—Chapters 53, 54, 56, 58, 60
 ECLS, extracorporeallife support; ELSO, extracorporeal life support organization; VV ECMO, venovenous extracorporeal membrane oxygenation.
 Although it is common to see elevated pulmonary pres
sures and right ventricular dysfunction in the setting of acute 
respiratory failure due to hypoxemia and hypercarbia, this is 
not to be confused with pre-existing heart failure. The for
mer typically improves with oxygenation and ventilation and 
initiation of VA ECMO for a process that will improve with 
VV ECMO results in additional unnecessary and significant 
risk. Some patients with hypoxemia in the setting of sepsis 
can develop a concomitant severe cardiomyopathy that may 
benefit from VA ECMO.
 Initiation of Venoarterial Extracorporeal Membrane 
Oxygenation When Venovenous Extracorporeal 
Membrane Oxygenation Will Suffice
 Cannulation for VV ECMO may involve transport to a fluo
roscopically enabled area or to a center that can cannulate, 
or if the patient is already prone, supination of the patient. 
Any of these movements often result in temporary desatu
ration as consolidations redistribute and lung recruits. We 
advocate a combined use of the Murray Score (Lung Injury 
Score) and the RESP score to guide decisions regarding ini
tiation of VV ECMO, utilizing initiation threshold criteria 
discussed earlier from the EOLIA trial. If ECMO is to be a 
consideration, and transfer would be necessary, it should be 
done early.
 Waiting too Long for Cannulation
 The rationale to initiate VV ECMO includes augmentation of 
oxygenation and ventilation, but increasingly, also the imple
mentation of ultralow settings and lung rest. Failing to decrease 
ventilatory settings once on VV ECMO obviates a major poten
tial benefit of VV ECMO.
 Overreacting to Low Saturations on Venovenous 
Extracorporeal Membrane Oxygenation and 
Increasing the Ventilator Settings to Compensate
 PITFALLS TO AVOID
 608
 It is important to pay attention to hemoglobin, systemic vas
cular resistance, and cardiac output (in short, oxygen delivery). 
Although it is possible to have inadequate saturations and oxy
gen delivery on VV ECMO, it is critical to not confuse the two 
as often they are distinct.
 Ground Assessments of Adequate Oxygenation 
on Objective Measures of Tissue Perfusion, Rather 
Than on Percent Saturations of Arterial Blood
 Determine who has the skill and experience to cannulate, 
who the team will be, and what resources are needed, such 
as echocardiography or fluoroscopy. If patients are to be trans
ferred for VV ECMO, make the referral call early enough to 
allow for worsening without extremis.
 Plan Ahead for Potential Venovenous Extracorporeal 
Membrane oxygenation Cases
 before ECMO. On ECMO, continue to adhere to the principles 
of lung protection: reduce the intensity of mechanical ventila
tion and avoid high airway/driving pressure (Table 3).
 TONNA ET AL.
609
 ELSO GUIDELINE FOR ADULT VV ECMO
 Conversion of Venovenous Extracorporeal Membrane 
Oxygenation to Venoarterial Extracorporeal 
Membrane Oxygenation for Low Saturations
 Extracorporeal membrane oxygenation provides a variable 
content of oxygen to the blood that is directly related to the hemo
globin × blood flow rate. Delivery of that oxygen content to the 
arterial system achieves little or no increase in systemic oxygen 
delivery over VV, with an increase in meaningful complications.39 
In the case of severe ARDS treated with VA ECMO, as the heart 
recovers, patients can have upper body (and cerebral) hypoxemia; 
this is known as Harlequin or North/South syndrome.
 ACKNOWLEDGEMENTS
 We thank Elaine Cooley, MSN RN, Peter Rycus, MPH, and 
the ELSO Board Members for help in the overall process.
 REFERENCES
 1. Combes A, Hajage D, Capellier G, et al: Extracorporeal membrane 
oxygenation for severe acute respiratory distress syndrome. N 
Engl J Med 378: 1965–1975, 2018.
 2. Peek GJ, Mugford M, Tiruvoipati R, et al; CESAR trial collabora
tion: Efficacy and economic assessment of conventional ven
tilatory support versus extracorporeal membrane oxygenation 
for severe adult respiratory failure (CESAR): A multicentre ran
domised controlled trial. Lancet 374: 1351–1363, 2009.
 3. Levy B, Taccone FS, Guarracino F: Recent developments in the 
management of persistent hypoxemia under veno-venous 
ECMO. Intensive Care Med 41: 508–510, 2015.
 4. Schmidt M, Tachon G, Devilliers C, et al: Blood oxygenation and 
decarboxylation determinants during venovenous ECMO for respi
ratory failure in adults. Intensive Care Med 39: 838–46, 2013.
 5. Guarracino F, Zangrillo A, Ruggeri L, et al: beta-Blockers to opti
mize peripheral oxygenation during extracorporeal membrane 
oxygenation: A case series. J Cardiothorac Vasc Anesth 26: 58
63, 2012.
 6. Extracorporeal Life Support: The ELSO Red Book, 5th Edition. Ann 
Arbor, MI, Extracorporeal Life Support Organization.
 7. Mazzeffi M, Kon Z, Menaker J, et al: Large dual-lumen extracorpo
real membrane oxygenation cannulas are associated with more 
intracranial hemorrhage. ASAIO J 65: 674–677, 2019.
 8. Camboni D, Philipp A, Lubnow M, et al: Extracorporeal membrane 
oxygenation by single-vessel access in adults: Advantages and 
limitations. ASAIO J 58: 616–621, 2012.
 9. Abrams D, Javidfar J, Farrand E, et al: Early mobilization of patients 
receiving extracorporeal membrane oxygenation: A retrospec
tive cohort study. Crit Care 18: R38, 2014.
 10. Johnson JK, Lohse B, Bento HA, Noren CS, Marcus RL, Tonna JE: 
Improving outcomes for critically ill cardiovascular patients 
through increased physical therapy staffing. Arch Phys Med 
Rehabil 100: 270–277.e1, 2019.
 11. Ko Y, Cho YH, Park YH, et al: Feasibility and safety of early physical 
therapy and active mobilization for patients on extracorporeal 
membrane oxygenation. ASAIO J 61: 564–568, 2015.
 12. Pasrija C, Mackowick KM, Raithel M, et al: Ambulation with femo
ral arterial cannulation can be safely performed on venoarterial 
extracorporeal membrane oxygenation. Ann Thorac Surg 107: 
1389–1394, 2019.
 13. Needham DM, Korupolu R, Zanni JM, et al: Early physical medi
cine and rehabilitation for patients with acute respiratory fail
ure: A quality improvement project. Arch Phys Med Rehabil 91: 
536–542, 2010.
 14. Schaller SJ, Anstey M, Blobner M, et al; International Early SOMS
guided Mobilization Research Initiative: Early, goal-directed 
mobilisation in the surgical intensive care unit: A randomised 
controlled trial. Lancet 388: 1377–1388, 2016.
 15. Schweickert WD, Pohlman MC, Pohlman AS, et al: Early physical 
and occupational therapy in mechanically ventilated, critically 
ill patients: A randomised controlled trial. Lancet 373: 1874
1882, 2009.
 16. Griffee MJ, Tonna JE, McKellar SH, Zimmerman JM: 
Echocardiographic guidance and troubleshooting for veno
venous extracorporeal membrane oxygenation using the 
dual-lumen bicaval cannula. J Cardiothorac Vasc Anesth 32: 
370–378, 2018.
 17. Griffee MJ, Zimmerman JM, McKellar SH, Tonna JE: Echocardiography
guided dual-lumen venovenous extracorporeal membrane oxy
genation cannula placement in the ICU-A retrospective review. J 
Cardiothorac Vasc Anesth 34: 698–705, 2020.
 18. Burns J, Cooper E, Salt G, et al: Retrospective observational review 
of percutaneous cannulation for extracorporeal membrane oxy
genation. ASAIO J 62: 325–328, 2016.
 19. Conrad SA, Grier LR, Scott LK, Green R, Jordan M: Percutaneous 
cannulation for extracorporeal membrane oxygenation by 
intensivists: A retrospective single-institution case series. Crit 
Care Med 43: 1010–5, 2015.
 20. Chimot L, Marqué S, Gros A, et al: Avalon© bicaval dual-lumen 
cannula for venovenous extracorporeal membrane oxygen
ation: Survey of cannula use in France. ASAIO J 59: 157–161, 
2013.
 21. Reis Miranda D, van Thiel R, Brodie D, Bakker J: Right ventricular 
unloading after initiation of venovenous extracorporeal mem
brane oxygenation. Am J Respir Crit Care Med 191: 346–348, 
2015.
 22. Del Sorbo L, Cypel M, Fan E: Extracorporeal life support for adults 
with severe acute respiratory failure. Lancet Respir Med 2: 154
164, 2014.
 23. Acute Respiratory Distress Syndrome N; Brower RG, Matthay 
MA, Morris A, et al: Ventilation with lower tidal volumes as 
compared with traditional tidal volumes for acute lung injury 
and the acute respiratory distress syndrome. N Engl J Med 342: 
1301–1308, 2000.
 24. Rozencwajg S, Guihot A, Franchineau G, et al: Ultra-protective 
ventilation reduces biotrauma in patients on venovenous 
extracorporeal membrane oxygenation for severe acute 
respiratory distress syndrome. Crit Care Med 47: 1505–1512, 
2019.
 25. Schmidt M, Pham T, Arcadipane A, et al: Mechanical ventilation 
management during extracorporeal membrane oxygenation 
for acute respiratory distress syndrome. An international mul
ticenter prospective cohort. Am J Respir Crit Care Med 200: 
1002–1012, 2019.
 26. Quintel M, Busana M, Gattinoni L: Breathing and ventilation dur
ing extracorporeal membrane oxygenation: How to find the 
balance between rest and load. Am J Respir Crit Care Med 200: 
954–956, 2019.
 27. Dreyfuss D, Soler P, Basset G, Saumon G: High inflation pressure 
pulmonary edema. Respective effects of high airway pressure, 
high tidal volume, and positive end-expiratory pressure. Am 
Review Respiratory Dis 137: 1159–1164, 1988.
 28. Patroniti N, Zangrillo A, Pappalardo F, et al: The Italian ECMO 
network experience during the 2009 influenza A(H1N1) pan
demic: Preparation for severe respiratory emergency outbreaks. 
Intensive Care Med 37: 1447–1457, 2011.
 29. Xia J, Gu S, Li M, et al: Spontaneous breathing in patients with 
severe acute respiratory distress syndrome receiving prolonged 
extracorporeal membrane oxygenation. BMC Pulm Med 19: 
237, 2019.
 30. Abrams D, Garan AR, Brodie D: Awake and fully mobile patients 
on cardiac extracorporeal life support. Ann Cardiothorac Surg 
8: 44–53, 2019.
 31. Ellouze O, Lamirel J, Perrot J, et al: Extubation of patients undergo
ing extracorporeal life support. A retrospective study. Perfusion 
34: 50–57, 2019.
 32. Serpa Neto A, Schmidt M, Azevedo LC, et al; ReVA Research 
Network and the PROVE Network Investigators: Associations 
between ventilator settings during extracorporeal membrane 
oxygenation for refractory hypoxemia and outcome in patients 
with acute respiratory distress syndrome: A pooled individual 
patient data analysis: mechanical ventilation during ECMO. 
Intensive Care Med 42: 1672–1684, 2016.
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
610
 TONNA ET AL.
 33. Araos J, Alegria L, Garcia P, et al: Near-apneic ventilation 
decreases lung injury and fibroproliferation in an ARDS model 
with ECMO. Am J Respir Crit Care Med 199: 603–612, 2019.
 34. Abrams D, Schmidt M, Pham T, et al: Mechanical ventilation for 
ARDS during extracorporeal life support: Research and prac
tice. Am J Respir Crit Care Med 201: 514–525, 2020.
 35. Schmidt M, Stewart C, Bailey M, et al: Mechanical ventilation 
management during extracorporeal membrane oxygenation 
for acute respiratory distress syndrome: A retrospective interna
tional multicenter study. Crit Care Med 43: 654–664, 2015.
 36. National Heart L, Blood Institute Acute Respiratory Distress 
Syndrome Clinical Trials N, Wiedemann HP, Wheeler AP, 
Bernard GR, et al: Comparison of two fluid-management strate
gies in acute lung injury. N Engl J Med 354: 2564–2575, 2006.
 37. Silversides JA, Major E, Ferguson AJ, et al: Conservative fluid 
management or deresuscitation for patients with sepsis or 
acute respiratory distress syndrome following the resuscitation 
phase of critical illness: A systematic review and meta-analysis. 
Intensive Care Med 43: 155–170, 2017.
 38. Qadir N, SAGE Investigators: Management of US Patients with 
ARDS Requiring ECMO: Results of the Severe ARDS Generating 
Evidence (SAGE) Study. C47 CRITICAL CARE: LOCOMOTIVE 
BREATH - NON-CONVENTIONAL MECHANICAL 
VENTILATION, NIV, HIGH FLOW, AND ECMO: American 
Thoracic Society, 2018, pp A5116–A5116.
 39. Aubron C, Cheng AC, Pilcher D, et al: Factors associated with out
comes of patients on extracorporeal membrane oxygenation 
support: A 5-year cohort study. Crit Care 17: R73, 2013.
 Copyright © Extracorporeal Life Support Organization. Unauthorized reproduction of this article is prohibited.
ASAIO Journal 2020 
ELSO Guidelines
 Extracorporeal Life Support Organization (ELSO): 2020 
Pediatric Respiratory ELSO Guideline
 CHRISTINA MARATTA, MD,* RENEE M. POTERA, MD,† GRACE VAN LEEUWEN , MD,‡ ANDRÉS CASTILLO MOYA, MD,§  
LAKSHMI RAMAN, MD,† GAIL M. ANNICH , MD* 
Reviewers: THOMAS V. BROGAN, MD,¶ MARK DAVIDSON, MD,‖ GRAEME MACLAREN, MBBS, FCCM,#  
GILES PEEK, MD, FRCS CTh, FFICM**
 Downloaded from http://journals.lww.com/asaiojournal by BhDMf5ePHKav1zEoum1tQfN4a+kJLhEZgbsIHo4XMi0hCywCX1AWnYQp/IlQrHD3i3D0OdRyi7TvSFl4Cf3VC4/OAVpDDa8KKGKV0Ymy+78= on 03/02/2022
 Disclaimer: This guideline describes prolonged extracorporeal 
life support (ECLS) and extracorporeal membrane oxygena
tion (ECMO), applicable to Pediatric respiratory failure. These 
guidelines describe useful and safe practice, prepared by ELSO 
and based on extensive experience and are considered con
sensus guidelines. These guidelines are not intended to define 
standard of care and are revised at regular intervals as new 
information, devices, medications, and techniques become 
available.
 PATIENT SELECTION
 Indications (ELSO Red Book, 5th Edition Ch 19)1
 Extracorporeal membrane oxygenation (ECMO) should 
be considered in patients in whom a reversible pathology is 
known or suspected, and in whom providing ECMO poses less 
risks than not providing extracorporeal support (Table 1).
 Decisions should be made on an individual level based on 
knowledge of the patient’s disease, institutional experience, 
expert consensus, and consultation.
 ECMO support should be offered in all patients with acute se
vere respiratory failure who demonstrate progressive persistent 
failure despite optimized conventional therapies and maneuvers.2
 ECMO should be considered when the risk of mortality 
reaches 50% and is strongly indicated when mortality risk 
approaches 80% with conventional therapy.3 Earlier consid
eration may be indicated to minimize barotrauma and other 
morbidities from aggressive conventional therapies.
 With the advent of lung protective ventilation strategies, the 
decision to offer ECMO may be made at an individual patient 
From the *Interdivisional Department of Critical Care Medicine, 
University of Toronto, Ontario, Canada; †Department of Pediatrics, 
University of Texas Southwestern Medical Center, Dallas, Texas; ‡Pe
diatric Cardiac Intensive Care—Sidra Medicine, Department of Cardi
ology, Sabará Children’s Hospital, Qatar; §Department of Pediatrics, 
Pontificia Universidad Catolica de Chile, Santiago, Chile; ¶Depart
ment of Pediatrics, University of Washington, Seattle; ‖Consultant 
Pediatric Intensivist, Royal Hospital for Children, Glasgow, United 
Kingdom; #National University Health System, Singapore; and **De
partment of Surgery, University of Florida, Gainesville.
 Submitted for consideration May 2020; accepted for publication in 
revised form May 2020.
 Disclosure: The authors have no conflicts of interest to report.
 Correspondence: Lakshmi Raman, Department of Pediatrics, Uni
versity of Texas Southwestern Medical Center, 5323 Harry Hines Blvd, 
Dallas, Texas 75235. Email: lraman@elso.org.
 Copyright © 2020 by the Extracorporeal Life Support Organization
 DOI: 10.1097/MAT.0000000000001223
 level in patients who have required 2 weeks or more of me
chanical ventilation.
 Contraindications (ELSO Red Book 5th Edition Ch 19)
 Although there are few absolute contraindications, ECMO 
should not be employed when the patient has an overall poor 
prognosis or when there is high likelihood of survival with un
acceptable disability (Table 2).
 MODE OF SUPPORT
 Rationale
 Choosing between venovenous (V-V) and venoarterial (V-A) 
support in patient with respiratory failure may be challeng
ing, and decisions should be made according to the support 
required to assure appropriate hemodynamic function at the 
time of cannulation.
 If the patient requires minimal to modest inotropic/va
sopressor support at the time of cannulation, it is always 
worthwhile to first-attempt V-V ECMO. Sometimes, providing 
adequate O2
 can improve hemodynamics such that V-A cannu
lation will not be required.
 In some instances, there may initially be some hemody
namic instability warranting V-A ECMO. After initial clinical 
improvement, and if a long run is predicted given the under
lying disease process, the patient may occasionally be con
verted to V-V ECMO.
 Cannulation Variations
 There are many ways in which to support a patient who 
requires ECMO for respiratory support and these vary accord
ing to local expertise, equipment availability, and patient prop
erties. Some of the possibilities include:4
 V-V support with two site cannulation using single lumen 
catheters
 (dl)V-V support with one site cannulation using a double
lumen atrial catheter
 (dl)V-V support with one site cannulation and a double
lumen, bicaval catheter
 V-A support—venous drainage and arterial return
 VV-A (venovenous arterial) when an additional drainage 
cannula is required to support flows
 V-VA (venovenoarterial) where there is additional venous 
return either through a second venous cannula
 (dl)V-VA (veno-venoarterial) where there is additional ve
nous return via the return limb of a dual-lumen venous 
cannula
 975
 Copyright © ASAIO 2020
976 
2020 PEDIATRIC RESPIRATORY ELSO GUIDELINE
 In ECMO centers that cannot access double-lumen cannu
lae, single-cannula two-vessel (femoral drainage and internal 
jugular return) V-V ECMO is appropriate. In small children, 
this may be more difficult as small femoral vessels may limit 
cannula size that prove inadequate to provide full ECMO sup
port. On occasion, drainage from the jugular vein and return 
through the smaller femoral vein may provide better support.
 V-V support may be challenging in small children because of 
body habitus variability resulting in challenges with bicaval cath
eter placement as one size does not fit all. Additionally, availa
bility of dual lumen catheters is not universal to each ECMO 
center. As such, in patients where the femoral vessels cannot 
house cannulae large enough to fully support complete respira
tory nor cardiorespiratory failure, V-A cannulation through the 
neck may be the most appropriate option. However, many cen
ters have reported success in supporting these children with (dl)
 V-V and two cannulae ECMO techniques, therefore, the type 
and site of cannulation is a decision made on a case-by-case 
basis by the ECMO team and those performing the cannulation.
 In older pediatric patients who require hemodynamic sup
port, optimal ECMO support can be accomplished by the (dl)
 V-VA method: i.e., via the femoral artery plus a dual lumen 
venous cannula in the internal jugular, or two-vessel venous 
cannulation of the internal jugular and femoral vein (V-VA sup
port). This is usually considered in cases of severe refractory 
sepsis where upon return of myocardial function, the arterial 
cannula can be removed leaving the patient on V-V ECMO for 
the rest of the run.
 • In V-VA support, as in femoral V-A ECMO, it is essential to 
ensure adequate oxygen delivery to the brain and heart. 
This should be undertaken by monitoring pulse oximetry 
placed on the right hand (or ear), if possible, near infra
red spectroscopy (NIRS) monitor on the forehead, and via 
arterial blood gas analysis from a line in the right radial 
artery.
 • The amount of flow from the femoral arterial cannula ret
rograde up the aorta in a VV-A approach will depend on 
native cardiac function. Upon the return of native cardiac 
function, competition will begin to be observed and the 
patient will be desaturated above the abdomen (Harle
quin syndrome). To minimize differential cyanosis, the 
approach can be to change the proximal venous drain, 
which is in the jugular vein to an arterial return cannula 
making it V-VA. The additional return cannula in the su
perior vena cava (SVC) will ensure that oxygenated blood 
perfuses the upper body, notably the cerebral and coro
nary circulation. Differential cyanosis should be moni
tored for, with a right radial arterial line and NIRS when 
possible.
 Cannulation (ELSO Red Book 5th Edition Ch 20)
 Cannulation may be achieved by direct cut down, percuta
neous cannulation or by Semi-Seldinger technique. A bolus of 
heparin (25–100 U/kg) should be given before cannula place
ment, even if the patient is coagulopathic or bleeding.
 (dl)V-V access may be achieved with a double lumen cath
eter placed into the right atrium via the right internal jugular 
vein. Cannulation of the left internal jugular vein should only 
be undertaken with surgical expertise, as it carries a risk of SVC 
perforation.
 The tip of a dual-lumen catheter will vary depending on 
manufacturer specifics.
 Fluoroscopy or echocardiography are highly recommended 
when placing a bicaval dual-lumen cannula in children. This is to 
confirm placement of the wire within the inferior vena cava (IVC) 
and to ensure that it hasn’t migrated into the hepatic vein, as it 
frequently does in young patients. When placing a bicaval dual
lumen catheter, a modified cut down approach might be used as 
it allows for placement of the needle into the internal jugular vein 
and to facilitate the placement of the guide wire into the IVC.
 There are many considerations and challenges with select
ing the appropriate mode, cannula size, and cannulation 
site in pediatrics. Some additional considerations should be 
given to the addition of a cephalad venous cannula for venous 
drainage from the head, the addition of lower limb perfusion 
cannula for adequate distal perfusion if femoral arterial cannu
lation is used, as well as the potential for reconstruction of the 
neck vessels after cannulation (Table 3).
 Recirculation can be limited by using the femoral site for 
drainage and the right internal jugular vein site for reinfusion.
 Circuit and Cannulae (see Separate Guideline)
 When cannulating a pediatric patient for ECMO, the team 
should attempt to place the largest venous drainage and largest 
return cannula possible to be able to achieve adequate max
imum flows.
 Whenever possible, the team should choose cannulae that 
will provide complete respiratory support and meet metabolic 
demands, as monitored by SvO2
 and lactate.
 MANAGEMENT DURING ECMO
 Circuit Management (see Separate Guideline)
 Patient management
 A. Blood flow (ELSO Red Book 5th Edition Ch 4): During 
V-V ECMO, oxygenated blood from the pump is returned to 
the body where it is mixed with deoxygenated blood from sys
temic venous return. This results in a systemic arterial satura
tion of 75%–85%. As native lung function improves, the sys
temic arterial saturation increases.
 During V-A ECMO, the proportion of infused oxygenated 
blood to native aortic blood is significantly higher, leading to a 
normal systemic arterial saturation, but the oxygenated blood 
may not be evenly distributed especially as native cardiac 
output returns leading to differential hypoxia (Table 4).
 B. Gas exchange (ELSO Red Book 5th Edition Ch 4): At 
the initiation of ECMO, whether it be V-V or V-A, hypercarbia 
should be corrected slowly to avoid rapid changes in cerebral 
perfusion (e.g., over 4–8 hours).
 Carbon dioxide clearance is dependent on sweep gas flow.
 Oxygenation is primarily determined by circuit blood flow 
rate, total cardiac output, and hemoglobin levels (Table 5).
 C. Hemodynamics (ELSO Red Book 5th Edition Chapters 4, 
13, and 22):
 a. Venovenous ECMO  V-V ECMO does not provide the pa
tient with direct hemodynamic support, it will however pro
vide improved conditions for ventricular function by providing 
Copyright © ASAIO 2020
2020 PEDIATRIC RESPIRATORY ELSO GUIDELINE 
977
 well-oxygenated coronary artery blood flow. Therefore, vas
oactive medications and infusions may be required to opti
mize cardiac output, blood pressure, and systemic vascular 
resistance.
 SvO2
 may not be a reliable indicator of oxygen delivery due 
to recirculation in V-V ECMO.
 Recirculation occurs when oxygenated blood returns di
rectly to the ECMO circuit and not to the patient. This results in 
proportionally less oxygenated blood circulating to the patient. 
It is increased by higher circuit flow and lower cardiac output. 
Type and placement of cannulae affect recirculation as well. 
Recirculation may be higher in atrial double lumen or two-site 
single cannulation techniques.
 Hypertension occurs frequently with V-V ECMO and may 
be seen due to the diversion of venous blood into the ECMO 
circuit resulting in low cardiac filling pressures.
 In the event of a cardiac arrest during a V-V ECMO run, 
compressions should be initiated when possible, as per Pedi
atric Advanced Life Support (PALS) algorithms. Vasoactive sup
port should be initiated early. The V-V circuit should continue 
running during the resuscitation to support gas exchange in 
lungs that will most likely not be adequately supported by con
ventional mechanical ventilation or bagging. Cardiopulmo
nary resuscitation, although necessary, puts the patient at risk 
for cannula displacement, vessel rupture, and air entrainment 
into the circuit. The priorities during a cardiac arrest while on 
V-V ECMO are: (1) appropriate resuscitation of the patient and 
(2) initiation of V-A ECMO support as soon as possible.
 b. Venoarterial ECMO  V-A ECMO provides hemodynamic 
support, and the amount of support depends on flow provided 
by the size of the cannulae native cardiac output and systemic 
vascular resistance.
 Although the pulse pressure and mean arterial pressure may 
be lower than usual, systemic perfusion is usually adequate. 
Inotropes and vasopressors should be weaned in V-A ECMO if 
possible as the perfusion improves with ECMO support.
 End-organ oxygen delivery is best assessed by mixed ve
nous blood saturation, lactate, urine output, NIRS, and periph
eral perfusion in V-A ECMO. Increasing pump flows may help 
achieve better perfusion and oxygen delivery in V-A ECMO, 
however, this may be at the expense of increased hemolysis.
 If systemic oxygen delivery is inadequate, the pump flow 
should be increased based on the size of the cannula until per
fusion is adequate. Extra blood or crystalloid to optimize car
diac preload and/or oxygen carrying capacity may be required 
to achieve end organ oxygen delivery.
 In V-A ECMO, the loss of pulsatile flow may incur an in
crease in renin and angiotensin. Hypertension may also reflect 
f
 luid overload, pain, or agitation. Systemic vasodilators, diuret
ics, or sedation may all be used to treat hypertension depend
ing on the etiology.
 D. Ventilator management (ELSO Red Book 5th Edition 
Chapters 21 and 22): Regardless whether V-V or V-A ECMO 
is employed for primary respiratory failure, the goal should be 
lung rest via reduction of barotrauma/volutrauma and minimi
zation of oxygen toxicity.
 Typical rest settings should include low-normal peak inspir
atory pressure (<25) and fraction of inspired oxygen <50%. 
Positive end-expiratory pressure should be between 5 and 
15 cm H2
 O and titrated to lung recruitment and distention of 
large airways to promote secretion clearance, whereas the pa
tient remains unable to self-recruit. Low or no respiratory rates 
may be needed.
 The use of lung recruitment maneuvers is controversial.5
 Spontaneous breathing should be allowed, as this enhances 
recovery and lung rehabilitation.5 However, strong sponta
neous breathing can produce high transpulmonary pressures 
and result in patient self-inflicted lung injury (P-SILI).6 Adjust
ing sweep as flow to improve ventilation may help.
 Sweep gas should be adjusted to maintain the blood PaCO2
 
at 40–45 mm Hg, or permissively higher in patients with 
chronic lung disease.7
 If a pneumothorax develops, the ventilator settings can be 
further reduced at the risk of incurring atelectasis. Considera
tion should be given to manage the patient with CPAP only or 
no positive pressure. Due to the risk of bleeding, the decision 
to place a chest tube for a pneumothorax should be considered 
carefully by senior clinicians, with hemodynamic compromise 
being the only absolute indication for placement.
 iNO may be considered in patients with severe right heart 
failure and pulmonary hypertension, to promote forward flow 
and ventilation/perfusion matching, although it is not typically 
needed during V-V ECMO runs. Positive end-expiratory pres
sure on ventilator rest settings should be optimized to mini
mize right heart strain and prostaglandins may be considered 
to maintain ductal patency in neonates.
 Extubation while on ECMO is an option to consider as it 
allows for decreased sedation, improved neurologic assess
ments, and increased rehabilitation. However, this must be 
carefully considered in young children in whom it may be 
difficult to adequately clear secretions and in whom wakeful
ness must be weighed against the risk of cannula kinking and 
dislodgement.
 E. Fluid management (ELSO Red Book 5th Edition Ch 22): 
The ultimate goal of management is to target dry weight.
 Once hemodynamic stability is achieved, diuretics may be 
instituted, with the addition of hemofiltration if needed. If the 
patient has significant acute kidney injury, continuous hemofil
tration may be added to the extracorporeal circuit to maintain 
f
 luid and electrolyte balance.
 Early renal support with hemofiltration may aid in providing 
optimal nutritional and metabolic support, whilst ensuring 
f
 luid overload is avoided or reversed.
 F. Sedation (ELSO Red Book 5th Edition Ch 22): The patient 
should be adequately sedated during cannulation and for the 
f
 irst 12 to 24 hours to avoid air embolism, minimize the met
abolic rate, ensure cannulation sites are secure, and to reduce 
risk of cannula site bleeding.
 It is rarely necessary to paralyze the patient except during 
cannula placement, or to achieve adequate venous drainage 
while other measures are enacted to enhance this.
 Because sedation during V-V ECMO is often needed to tol
erate endotracheal intubation, conversion to tracheostomy 
may be considered to minimize sedation and immobilization 
especially if a prolonged ECMO run is anticipated.
 Sedation should be titrated to the patient’s level of anxiety, 
discomfort and eventually, it should be titrated such that the 
patient is able to perform self-recruitment and interact syn
chronously with the ventilator.
 Copyright © ASAIO 2020
Copyright © ASAIO 2020
 978 2020 PEDIATRIC RESPIRATORY ELSO GUIDELINE
 Sedation and analgesia should be held long enough to safely 
perform a neurologic exam daily, if possible.
 Minimizing sedation will increase mobilization, promote 
spontaneous ventilation for pulmonary recruitment and lung 
recovery, and decrease withdrawal.8,9
 G. Nutrition (ELSO Red Book 5th Edition Ch 22): Enteral 
feeding should be promoted to reduce the need for total par
enteral nutrition.
 Daily caloric goals should approximate those for critical illness.
 Even if the gut is nonfunctional, the team should promote 
bowel health with an effective laxative regimen. A significant 
complication that is often the harbinger of impending clinical 
decline is gastrointestinal bleeding and feeding intolerance.
 H. Infection (ELSO Red Book 5th Edition Ch 22): Routine 
circuit cultures and prophylactic antibiotics are not indicated, 
beyond treating an underlying infection.
 The patient will be unable to mount a fever during ECMO 
due to circuit temperature control, therefore a high index of 
suspicion must be maintained.
 I. Neurology (ELSO Red Book 5th Edition Chapters 14 
and 22 and Neuromonitoring Guidelines): Routine head 
ultrasounds should be performed in neonates at ECMO initia
tion, and then daily or second-daily thereafter.
 Daily neurologic assessments should be performed in 
patients while on ECMO. If there are any concerns for bleed
ing or infarct, computed tomography is indicated.
 NIRS and EEG may also be used to monitor neurologic func
tion, particularly in sedated patients.
 J. Anticoagulation (ELSO Red Book 5th Edition Ch 7 and 
Anticoagulation Guidelines): Most children require a general 
algorithm with a customized approach for titration of heparin 
or direct thrombin inhibitors. Anticoagulation management, 
especially in neonates, can be challenging due to develop
mental differences in hemostasis, low pump flows, and high 
transfusion requirements.
 WEANING OFF ECMO
 Weaning V-V ECMO (ELSO Red Book 5th Edition Ch 24)
 Improving compliance and radiographic appearance of the 
lungs are indications of recovery. Additionally, improvement in 
oxygenation and ventilation may be observed without changes 
to the circuit or ventilator.
 When management is carried out using lowest blood flow 
to provide adequate support and low ventilator settings, 
weaning will occur naturally as patient improves. A trial off 
may be indicated sooner, in circumstances such as uncon
trolled bleeding.
 Although weaning, it is imperative not to oversedate the pa
tient because of dyspnea. Providers must distinguish dyspnea 
and tachypnea without distress in an unbothered patient 
versus dyspnea with distress. The removal or depression of 
respiratory drive may hinder the ability to wean off ECMO 
Table 1.  Common Conditions Requiring ECMO (ELSO Red 
Book, 5th Edition, Chapters 18 and 19)
 Conditions for Respiratory ECLS:
  Acute respiratory distress syndrome
  Viral or bacterial pneumonia
  Aspiration pneumonia
  Status asthmaticus
  Mediastinal masses
  Pulmonary hemorrhage
  Severe air leak
  Bridge to transplant
  Perioperative support to airway surgery
  Temporary lung nonfunction (e.g., extensive bronchoalveolar lavage)
 ECLS, extracorporeal life support; ECMO, extracorporeal mem
brane oxygenation.
 Table 2.  Relative Contraindications, Conditions With Poor 
Prognosis (ELSO Red Book, 5th Edition, Chapter 19)
 Conditions rendering patient unlikely to benefit from ECLS:
  Large intracranial bleed with mass effect or need for 
neurosurgical intervention
  Hypoxic cardiac arrest without adequate CPR
  Irreversible underlying cardiac or lung pathology (and not a 
transplant candidate)
  Pulmonary hypertension and chronic lung disease
  Chronic multiorgan dysfunction
  Incurable malignancy
  Allogenic bone marrow recipients with pulmonary infiltrates
 Conditions with worse prognosis in respiratory ECLS:
  Hepatic or renal failure
  Pertussis infection in infants
  Fungal pneumonia
  Immunodeficiency
 Relative contraindications:
  Vessel anomalies or having previously been clipped or ligated  
for prior ECMO
  Localized site infection
 CPR, cardiopulmonary resuscitation; ECLS, extracorporeal life 
support; ECMO, extracorporeal membrane oxygenation.
 Table 4.  Blood Flow Rate
 Oxygen Delivery ECMO Blood Flow Rate
 Neonates 6 ml/kg/min 100–150 ml/kg/min
 Children 4-5 ml/kg/min 80–120 ml/kg/min
 ECMO, extracorporeal membrane oxygenation.
 Table 3.  Cannulation Complications
 Cannulation complications:
  Cannula malposition
  Bleeding
  Vessel damage
  Adjacent organ injury
  Air embolism
  Right atrial injury
  Pericardial effusion
 Table 5.  Ventilation and Oxygenation
 Factors that Determine  
Ventilation Factors that Determine Oxygenation
 Sweep gas flow rate Membrane integrity (presence of clots)
 Membrane properties  
and surface area
 Blood flow rate
 Inlet PCO2
 Membrane properties and surface area
 O2
 concentration
2020 PEDIATRIC RESPIRATORY ELSO GUIDELINE 
979
 support. The provider may have to tolerate higher than normal 
range CO2
 given residual chronic lung disease while weaning, 
and the sweep gas may have to be adjusted to allow for higher 
CO2
 before the wean. During decannulation, some patients 
may not tolerate muscle paralysis as it may cause inadvertent 
hypercarbia and failure to wean off ECMO.
 Trial off (ELSO Red Book 5th Edition Chapters 16 and 34)
 When trialing off V-V support, adjust the ventilator to ac
ceptable settings to test gas exchange independent of ECMO 
support. Maintain blood flow and anticoagulation, stop the 
sweep gas, and cap off the oxygenator.
 Patient arterial blood gases, oxygen saturation, end-tidal 
CO2
 , and clinical exam should be assessed for tolerance.
 If lung function is adequate at safe ventilator settings for an 
hour or more, the patient may be ready for decannulation.
 The patient may remain on the circuit without sweep gas 
or oxygen for up to 24–48 hours to ensure that the wean is 
tolerated in patients whose ability to maintain native gas ex
change is questioned. It should be noted that this practice 
should be limited to few patients with very questionable tri
als off ECMO.
 If there is no uncertainty about the need for further ECLS, it 
is best to remove the cannulae after the trial off has success
fully finished.
 Stopping ECMO for Nonrecovery, Nonbridging to 
Transplant (ELSO Red Book 5th Edition Ch 70)
 ECMO should be discontinued when there is no hope for 
healthy survival (severe brain damage, no lung recovery, and 
no hope of organ transplant), as decided by the multidiscipli
nary team caring for the patient.
 This possibility of stopping should be explained to the family 
when consent for ECMO is obtained. A reasonable deadline 
for organ recovery or replacement should be set early in the 
course.
 For lung failure, patients may be supported for a prolonged 
period (days to months) awaiting recovery. The management 
of these patients often requires consultation with other ECMO 
centers that have had similar experiences.
 Follow up (ELSO Red Book 5th Edition Chapters 
19 and 22 and Neuromonitoring guidelines)
 All ECMO survivors should be followed up regularly. Follow 
up with appropriate specialists is indicated for survivors who 
demonstrate chronic lung disease or significant kidney injury.
 Neurodevelopmental abnormalities have been described in 
up to 50% of ECMO survivors.
 Patients should have a thorough neurologic evaluation. 
Survivors require a follow-up plan that consists of regular pa
tient assessments and should be screened for issues with be
havior and school performance. They should be followed by a 
Pediatric Neurologist if they have any evidence of neurological 
abnormalities at discharge.10
 Decannulation (ELSO Red Book 5th Edition Ch 12)
 Decannulation should be performed by the surgical team 
that placed the cannulae, who may decide to reconstruct the 
vessels, while others may opt to ligate.
 When removing a venous cannula, air can enter the venous 
blood through the side holes if the patient is breathing spon
taneously. This is prevented by administering short-term phar
macological paralysis or by performing a Valsalva maneuver 
on the ventilator.
 Acknowledgments
 We thank Elaine Cooley, MSN, RN, and Peter Rycus, MPH, for the 
help in the overall process.
 References
 1. Brogan T, Lequier L, Lorusso R, MacLaren G, Peek G. 
Extracorporeal Life Support: The ELSO Red Book. 5th ed. Ann 
Arbor, MI, Extracorporeal Life Support Organization, 2017.
 2. Li X, Scales DC, Kavanagh BP: Unproven and expensive before 
proven and cheap: Extracorporeal membrane oxygenation 
versus prone position in acute respiratory distress syndrome. 
Am J Respir Crit Care Med 197: 991–993, 2018.
 3. Wong JJ, Phan HP, Phumeetham S, et al; Pediatric Acute & Critical 
Care Medicine Asian Network (PACCMAN): Risk stratification 
in pediatric acute respiratory distress syndrome: A Multicenter 
Observational Study. Crit Care Med 45: 1820–1828, 2017.
 4. Conrad SA, Broman LM, Taccone FS, et al: The Extracorporeal Life 
Support Organization Maastricht Treaty for nomenclature in ex
tracorporeal life support. A position paper of the Extracorporeal 
Life Support Organization. Am J Respir Crit Care Med 198: 
447–451, 2018.
 5. Turner DA, Cheifetz IM, Rehder KJ, et al: Active rehabilitation and 
physical therapy during extracorporeal membrane oxygenation 
while awaiting lung transplantation: A practical approach. Crit 
Care Med 39: 2593–2598, 2011.
 6. Yoshida T, Uchiyama A, Matsuura N, Mashimo T, Fujino Y: 
Spontaneous breathing during lung-protective ventilation in an 
experimental acute lung injury model: High transpulmonary 
pressure associated with strong spontaneous breathing effort 
may worsen lung injury. Crit Care Med 40: 1578–1585, 2012.
 7. Marhong JD, Munshi L, Detsky M, Telesnicki T, Fan E: Mechanical 
ventilation during extracorporeal life support (ECLS): A system
atic review. Intensive Care Med 41: 994–1003, 2015.
 8. Wells CL, Forrester J, Vogel J, Rector R, Tabatabai A, Herr D: Safety 
and feasibility of early physical therapy for patients on extracor
poreal membrane oxygenator: University of Maryland Medical 
Center Experience. Crit Care Med 46: 53–59, 2018.
 9. Marhong JD, DeBacker J, Viau-Lapointe J, et al: Sedation and mo
bilization during venovenous extracorporeal membrane oxy
genation for acute respiratory failure: An international survey. 
Crit Care Med 45: 1893–1899, 2017.
 10. IJsselstijn H, Schiller RM, Hoskote AU: Outcomes and follow 
up of patients receiving ECLS, in Annich G, Brogan T, Ellis 
WC, Haney B, Heard ML, Lorusso R (eds), ECMO Specialist 
Training Manual. Ann Arbor, MI, Extracorporeal Life Support 
Organization, 2018, pp. 221–223.
 Copyright © ASAIO 2020
ASAIO Journal 2020 
ELSO Guidelines
 Extracorporeal Life Support Organization (ELSO):  
Guidelines for Neonatal Respiratory Failure
 K. TAYLOR WILD,† NATALIE RINTOUL,† JAVIER KATTAN,‡ AND BRIAN GRAY*  
REVIEWERS: WILLIAM ENGLE,* SARAH KEENE,¶  
DEREK BEST,†† CARL DAVIS,║ ROBERT DIGERONIMO,# AND LAKSHMI RAMAN**
 I. INTRODUCTION
 Downloaded from http://journals.lww.com/asaiojournal by BhDMf5ePHKav1zEoum1tQfN4a+kJLhEZgbsIHo4XMi0hCywCX1AWnYQp/IlQrHD3i3D0OdRyi7TvSFl4Cf3VC1y0abggQZXdtwnfKZBYtws= on 03/02/2022
 This guideline describes prolonged extracorporeal life sup
port (ECLS), applicable to newborn infants with respiratory 
failure. These guidelines address technology and patient man
agement during ECMO. Equally important issues such as per
sonnel, training, credentialing, resources, follow-up, reporting, 
and quality assurance are addressed in other ELSO documents 
or are center-specific.
 II. PATIENT SELECTION, MODES OF SUPPORT, AND 
TECHNICAL CONSIDERATIONS
 Figure 1 lists indications, contraindications, and modes of 
support for Neonatal ECMO.
 A. Cannulation
 1. Methods. The decision for VA versus VV support for neo
natal respiratory ECMO is dependent on the patient, surgeon, 
and center. Open cut down exposure for VA and VV cannu
lation and percutaneous VV cannulation are all reasonable 
options if performed safely with the proper expertise.
 From the *Division of Pediatric Surgery, Riley Hospital for Children 
at Indiana University Health and Indiana University School of Medi
cine, Indianapolis, Indiana; †Division of Neonatology, Department of 
Pediatrics, University of Pennsylvania Perelman School of Medicine 
and The Children’s Hospital of Philadelphia, Philadelphia, Pennsyl
vania; ‡Department of Neonatology, Division of Pediatrics, School of 
Medicine, Pontificia Universidad Católica de Chile, Santiago, Chile; 
§Riley Hospital for Children at Indiana, University Health and Indiana 
University School of Medicine; ¶Division of Neonatal-Perinatal Med
icine, Emory University School of Medicine; ║NHS Greater Glasgow 
and Clyde; #University of Washington School of Medicine, Seattle 
